                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">absolute</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">MC_STARTMODE</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">171</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">170</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">TableSelect.CamTableID</Single>
                        <Single Name="SymbolComment" Type="string">identifier of CAM Table to be used in the MC_CamIn FB</Single>
                        <Single Name="Type" Type="string">MC_CAM_ID</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">173</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">172</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">1</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">INT</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">175</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">174</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">1</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">INT</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">177</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">176</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">1</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">INT</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">179</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">178</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">1</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">INT</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">181</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">180</Single>
                    </Single>
                  </List2>
                  <Single Name="CallType" Type="{bffb3c53-f105-4e85-aba2-e30df579d75f}">FunctionBlock</Single>
                  <Single Name="Instance" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                    <Single Name="Boolean" Type="bool">False</Single>
                    <Single Name="IsInstance" Type="bool">True</Single>
                    <Single Name="LValue" Type="bool">False</Single>
                    <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                      <Single Name="Extensible" Type="bool">False</Single>
                      <Single Name="Fixed" Type="bool">False</Single>
                      <Single Name="Flags" Type="int">0</Single>
                    </Single>
                    <Single Name="Address" Type="string"></Single>
                    <Single Name="Comment" Type="string"></Single>
                    <Single Name="Operand" Type="string">CamIn</Single>
                    <Single Name="SymbolComment" Type="string"></Single>
                    <Single Name="Type" Type="string">MC_CamIn</Single>
                    <Single Name="IsCoil" Type="bool">False</Single>
                    <Single Name="IsSeriesCoil" Type="bool">False</Single>
                    <Single Name="SeriesIndex" Type="int">-1</Single>
                    <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                      <Single Name="Extensible" Type="bool">False</Single>
                      <Single Name="Fixed" Type="bool">False</Single>
                      <Single Name="Flags" Type="int">0</Single>
                    </Single>
                    <Single Name="Id" Type="long">149</Single>
                  </Single>
                  <Single Name="OutputItems" Type="{f40d3e09-c02c-4522-a88c-dac23558cfc4}" Method="IArchivable">
                    <List2 Name="OutputItems">
                      <Null />
                      <Single Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string"></Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">BOOL</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">150</Single>
                      </Single>
                      <Single Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string"></Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">BOOL</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">151</Single>
                      </Single>
                      <Single Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string"></Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">BOOL</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">152</Single>
                      </Single>
                      <Single Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string"></Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">SMC_ERROR</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">153</Single>
                      </Single>
                      <Single Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string"></Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">BOOL</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">154</Single>
                      </Single>
                      <Single Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string"></Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">SMC_TappetData</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">155</Single>
                      </Single>
                    </List2>
                  </Single>
                  <Single Name="InputParam" Type="{71496971-9e0c-4677-a832-b9583b571130}" Method="IArchivable">
                    <List2 Name="Names">
                      <Single Type="string">Master</Single>
                      <Single Type="string">Slave</Single>
                      <Single Type="string">Execute</Single>
                      <Single Type="string">MasterOffset</Single>
                      <Single Type="string">SlaveOffset</Single>
                      <Single Type="string">MasterScaling</Single>
                      <Single Type="string">SlaveScaling</Single>
                      <Single Type="string">StartMode</Single>
                      <Single Type="string">CamTableID</Single>
                      <Single Type="string">VelocityDiff</Single>
                      <Single Type="string">Acceleration</Single>
                      <Single Type="string">Deceleration</Single>
                      <Single Type="string">TappetHysteresis</Single>
                    </List2>
                    <List2 Name="Types">
                      <Single Type="string">AXIS_REF_SM3[REF]</Single>
                      <Single Type="string">AXIS_REF_SM3[REF]</Single>
                      <Single Type="string">BOOL</Single>
                      <Single Type="string">LREAL</Single>
                      <Single Type="string">LREAL</Single>
                      <Single Type="string">LREAL</Single>
                      <Single Type="string">LREAL</Single>
                      <Single Type="string">MC_StartMode</Single>
                      <Single Type="string">MC_CAM_ID</Single>
                      <Single Type="string">LREAL</Single>
                      <Single Type="string">LREAL</Single>
                      <Single Type="string">LREAL</Single>
                      <Single Type="string">LREAL</Single>
                    </List2>
                  </Single>
                  <Single Name="OutputParam" Type="{71496971-9e0c-4677-a832-b9583b571130}" Method="IArchivable">
                    <List2 Name="Names">
                      <Single Type="string">InSync</Single>
                      <Single Type="string">Busy</Single>
                      <Single Type="string">CommandAborted</Single>
                      <Single Type="string">Error</Single>
                      <Single Type="string">ErrorID</Single>
                      <Single Type="string">EndOfProfile</Single>
                      <Single Type="string">Tappets</Single>
                    </List2>
                    <List2 Name="Types">
                      <Single Type="string">BOOL</Single>
                      <Single Type="string">BOOL</Single>
                      <Single Type="string">BOOL</Single>
                      <Single Type="string">BOOL</Single>
                      <Single Type="string">SMC_ERROR</Single>
                      <Single Type="string">BOOL</Single>
                      <Single Type="string">SMC_TappetData</Single>
                    </List2>
                  </Single>
                  <Single Name="BoxType" Type="string">MC_CamIn</Single>
                  <Null Name="STSnippet" />
                  <Single Name="IsBoxType" Type="bool">False</Single>
                  <Single Name="Id" Type="long">148</Single>
                </Single>
              </List2>
              <Single Name="Comment" Type="string">网络注释</Single>
              <Single Name="Label" Type="string"></Single>
              <Single Name="Title" Type="string"></Single>
              <Single Name="Collapsed" Type="bool">False</Single>
              <Single Name="Id" Type="long">59</Single>
            </Single>
            <Single Type="{d9a99d73-b633-47db-b876-a752acb25871}" Method="IArchivable">
              <Single Name="FBDValid" Type="bool">True</Single>
              <Single Name="ILActive" Type="bool">False</Single>
              <Single Name="ILValid" Type="bool">False</Single>
              <Single Name="OutCommented" Type="bool">False</Single>
              <List2 Name="Connectors" />
              <List2 Name="ILLines" />
              <List2 Name="NetworkItems">
                <Single Type="{acfc6f68-8e3a-4af5-bf81-3dd512095a46}" Method="IArchivable">
                  <Single Name="ContainsExtensibleInputs" Type="bool">False</Single>
                  <Null Name="EN" />
                  <Null Name="ENO" />
                  <Single Name="ProvidesSTSnippet" Type="bool">False</Single>
                  <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                    <Single Name="Extensible" Type="bool">False</Single>
                    <Single Name="Fixed" Type="bool">False</Single>
                    <Single Name="Flags" Type="int">0</Single>
                  </Single>
                  <Null Name="InputFlags" />
                  <List2 Name="InputItems">
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">CamIn.Tappets</Single>
                        <Single Name="SymbolComment" Type="string">tappet signals; to be evaluated by MC_GetTappetValue FBs</Single>
                        <Single Name="Type" Type="string">SMC_TappetData</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">186</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">185</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">1</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">INT</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">188</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">187</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">FALSE</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">BOOL</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">190</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">189</Single>
                    </Single>
                    <Single Type="{9de7f100-1b87-424c-a62e-45b0cfc85ed2}" Method="IArchivable">
                      <Single Name="Operand" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                        <Single Name="Boolean" Type="bool">False</Single>
                        <Single Name="IsInstance" Type="bool">False</Single>
                        <Single Name="LValue" Type="bool">False</Single>
                        <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Address" Type="string"></Single>
                        <Single Name="Comment" Type="string"></Single>
                        <Single Name="Operand" Type="string">FALSE</Single>
                        <Single Name="SymbolComment" Type="string"></Single>
                        <Single Name="Type" Type="string">BOOL</Single>
                        <Single Name="IsCoil" Type="bool">False</Single>
                        <Single Name="IsSeriesCoil" Type="bool">False</Single>
                        <Single Name="SeriesIndex" Type="int">-1</Single>
                        <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                          <Single Name="Extensible" Type="bool">False</Single>
                          <Single Name="Fixed" Type="bool">False</Single>
                          <Single Name="Flags" Type="int">0</Single>
                        </Single>
                        <Single Name="Id" Type="long">192</Single>
                      </Single>
                      <Single Name="IsContact" Type="bool">False</Single>
                      <Single Name="Id" Type="long">191</Single>
                    </Single>
                  </List2>
                  <Single Name="CallType" Type="{bffb3c53-f105-4e85-aba2-e30df579d75f}">FunctionBlock</Single>
                  <Single Name="Instance" Type="{c9b2f165-48a2-4a45-8326-3952d8a3d708}" Method="IArchivable">
                    <Single Name="Boolean" Type="bool">False</Single>
                    <Single Name="IsInstance" Type="bool">True</Single>
                    <Single Name="LValue" Type="bool">False</Single>
                    <Single Name="Flags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                      <Single Name="Extensible" Type="bool">False</Single>
                      <Single Name="Fixed" Type="bool">False</Single>
                      <Single Name="Flags" Type="int">0</Single>
                    </Single>
                    <Single Name="Address" Type="string"></Single>
                    <Single Name="Comment" Type="string"></Single>
                    <Single Name="Operand" Type="string">TAPPET</Single>
                    <Single Name="SymbolComment" Type="string"></Single>
                    <Single Name="Type" Type="string">SMC_GetTappetValue</Single>
                    <Single Name="IsCoil" Type="bool">False</Single>
                    <Single Name="IsSeriesCoil" Type="bool">False</Single>
                    <Single Name="SeriesIndex" Type="int">-1</Single>
                    <Single Name="ConnectorFlags" Type="{668066f2-6069-46b3-8962-8db8d13d7db2}" Method="IArchivable">
                      <Single Name="Extensible" Type="bool">False</Single>
                      <Single Name="Fixed" Type="bool">False</Single>
                      <Single Name="Flags" Type="int">0</Single>
                    </Single>
                    <Single Name="Id" Type="long">184</Single>
                  </Single>
                  <Single Name="OutputItems" Type="{f40d3e09-c02c-4522-a88c-dac23558cfc4}" Method="IArchivable">
                    <List2 Name="OutputItems">
                      <Null />
                    </List2>
                  </Single>
                  <Single Name="InputParam" Type="{71496971-9e0c-4677-a832-b9583b571130}" Method="IArchivable">
                    <List2 Name="Names">
                      <Single Type="string">Tappets</Single>
                      <Single Type="string">iID</Single>
                      <Single Type="string">bInitValue</Single>
                      <Single Type="string">bSetInitValueAtReset</Single>
                    </List2>
                    <List2 Name="Types">
                      <Single Type="string">SMC_TappetData[REF]</Single>
                      <Single Type="string">INT</Single>
                      <Single Type="string">BOOL</Single>
                      <Single Type="string">BOOL</Single>
                    </List2>
                  </Single>
                  <Single Name="OutputParam" Type="{71496971-9e0c-4677-a832-b9583b571130}" Method="IArchivable">
                    <List2 Name="Names">
                      <Single Type="string">bTappet</Single>
                    </List2>
                    <List2 Name="Types">
                      <Single Type="string">BOOL</Single>
                    </List2>
                  </Single>
                  <Single Name="BoxType" Type="string">SMC_GetTappetValue</Single>
                  <Null Name="STSnippet" />
                  <Single Name="IsBoxType" Type="bool">False</Single>
                  <Single Name="Id" Type="long">183</Single>
                </Single>
              </List2>
              <Single Name="Comment" Type="string">网络注释</Single>
              <Single Name="Label" Type="string"></Single>
              <Single Name="Title" Type="string"></Single>
              <Single Name="Collapsed" Type="bool">False</Single>
              <Single Name="Id" Type="long">60</Single>
            </Single>
          </List2>
          <Single Name="DefaultViewMode" Type="string">Fbd</Single>
          <Single Name="NetworkListComment" Type="string"></Single>
          <Single Name="CodesysLDConverted" Type="bool">False</Single>
          <Single Name="CodesysLDConverted1" Type="bool">False</Single>
          <Single Name="AssigmentToBranched" Type="bool">False</Single>
          <Single Name="BoxWithoutInputsConverted" Type="bool">False</Single>
          <Single Name="_executeIdsRepaired" Type="bool">False</Single>
          <Single Name="DemuxToParalleled" Type="bool">False</Single>
          <Single Name="BoxTreeSymbolInfoUpdated" Type="bool">False</Single>
          <Single Name="SeriesCoilInfoUpdated" Type="bool">False</Single>
        </Single>
        <Single Name="Interface" Type="{a9ed5b7e-75c5-4651-af16-d2c27e98cb94}" Method="IArchivable">
          <Single Name="TextDocument" Type="{f3878285-8e4f-490b-bb1b-9acbb7eb04db}" Method="IArchivable">
            <Array Name="TextLines" Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}">
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">2</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">PROGRAM MOTION_PRG</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">3</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">VAR</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">21</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">	power1, power2: MC_Power;</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">115</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">	TableSelect: MC_CamTableSelect;</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">182</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">	CamIn: MC_CamIn;</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">193</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">	Tappet: SMC_GetTappetValue;</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">194</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">	MoveVirtual: MC_MoveVelocity;</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">4</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string">END_VAR</Single>
              </Single>
              <Single Type="{a5de0b0b-1cb5-4913-ac21-9d70293ec00d}" Method="IArchivable">
                <Single Name="Id" Type="long">1</Single>
                <Null Name="Tag" />
                <Single Name="Text" Type="string"></Single>
              </Single>
            </Array>
          </Single>
        </Single>
        <Single Name="POULevel" Type="{8e575c5b-1d37-49c6-941b-5c0ec7874787}">Standard</Single>
        <List Name="ChildObjectGuids" Type="System.Collections.ArrayList" />
        <Single Name="AddAttributeSubsequent" Type="bool">False</Single>
      </Single>
      <Single Name="ParentSVNodeGuid" Type="System.Guid">c066222e-444e-4b7f-8299-58d55b40a9f0</Single>
      <Array Name="Path" Type="string">
        <Single Type="string">CoDeSys_SoftMotion_Win_V3</Single>
        <Single Type="string">PLC 逻辑</Single>
        <Single Type="string">Application</Single>
      </Array>
      <Single Name="Index" Type="int">-1</Single>
    </Single>
  </List2>
  <Null Name="ProfileName" />
</Single>  </StructuredView>
</ExportFile>
plc-study-library/LAD语料/README.md# LAD 语料库 —— LAD 语言本体(XML + SD,博图原生导入格式)

> LAD 是工程师最常用的语言。本目录全部为 **LAD 块的真实交换格式**:SimaticML XML(可导入博图)与 SIMATIC SD 文本(.s7dcl/.s7res,V20/V21 原生)。
> 高发模式 3 个块已在本机 V21 **导入+编译 0 错误**验证。

## 目录

| 子目录 | 内容 | 状态 |
|---|---|---|
| 高发模式/ | **5 块金例**:启停自锁/报警锁存/设备三态监控/定时器计数器(TON·TP·TOF·CTU)/比较与数学(Eq·Add·Move) —— 每块 XML+SD 双格式,网络级四要素注释(机理/为什么/坑/变体) | ✅ 编译验证过(V21) |
| 工业库PS2001/ | 34 个工业级 LAD 块(阀门/模拟量/系统/调试,原工程导出) | 🔶 原工程 XML,未逐块编译 |
| 教学红绿灯/ | 四步状态机 FB + OB1(教学级 LAD) | 🔶 本机 V21 导出 |

## 格式说明(给 AI 的格式要点)

```
XML(SimaticML):   <FlgNet ...><Part Name="Contact|Coil|SCoil|RCoil|O|A|TON|Call" ...>
                  <Access Scope="LocalVariable|GlobalVariable" ...><Symbol><Component Name=".."/>
                  <Wires><Wire UId=".."><IdentCon|NameCon|Powerrail|OpenCon ..>
                  v4=老工程 / v5=V21;V18 格式文档可导入 V19-V21

SD(.s7dcl):       块头 { S7_Optimized := "TRUE"; S7_PreferredLanguage := "LAD"; S7_Version := "0.1" }
                  每个网络前 { S7_Language := "LAD" } pragma
                  NETWORK / RUNG wire#powerrail / Contact( #Var ) / I_Contact( #NcVar )
                  WIRE w1 (branch) / Coil( #OutVar ) / END_RUNG / END_NETWORK
                  .s7dcl 与 .s7res 配对(UTF-8 BOM + CRLF)
```

## 建议读取顺序

1. `高发模式/LAD_启停自锁.s7dcl` —— 最短的完整 LAD 文本,先建立 SD 语法印象
2. `高发模式/LAD_报警锁存.xml` —— 触点/线圈/TON 在 SimaticML 中的完整形态
3. `工业库PS2001/` —— 工业级 LAD 的写法(先看 OB1_IntINrmMainProgram 再选一个 FC)

## 与片段库的关系

- 片段库 = 按模式组织的学习单元(SCL 为主)
- 本目录 = **LAD 本体语料**(同样按模式/来源组织),写 LAD 时以此为准
plc-study-library/LAD语料/工业库PS2001/DB00801_St_ConstAiRawData.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-09-03T16:17:04.8911035Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>SysConstants</HeaderFamily>
      <HeaderName>St_ConstAiRawData</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB  [SYSTEM CONSTANTS] — Analog Input Card Types, Ranges and Coefficients </MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＣＯＮＳＴＡＮＴＳ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    SYSTEM CONSTANTS — ANALOG INPUT CARD TYPE, RANGE AND COEFFICIENTS</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄ ʷᴵᴰ⁻ᵈʰᵐ ▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">DB00801_St_ConstAiRawData is a static data block that holds a full set of range, parameter and </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">descriptive data for all types of analog input card channels. </MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US">Each dataset is stored in a structure of user data type: UT00801_St_ConstAiRawData. </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">This structure is configured to hold all the data required by the card itself, any module accessing </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">an analog input and any supervisory system that is to display the type and configuration of the</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US">input channel.</MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">All the channel data is stored as constants and is used by all modules that have an interface </MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">to an analog input card.</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">The purpose of the user data type and associated data block is to provide a consistent and </MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US">tested set of range, parameter and descriptive data that can be used directly by modules that </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">interface with analog input cards.</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US">The ranges correspond to the numerical values returned by the card for a given type of analog </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">card signal. For example, a 4-20 mA card returns a numerical value of 0 at 4 mA ranging up to a </MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US">value of 27648 at 20 mA. The data specified in the UT00801 variable would have a lower limit of </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US">0 and an upper limit of 27648.</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">In addition, each dataset contains the parametric data that defines the particular channel type </MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US">and can be used to set a particular analog input channel to a particular type and range during </MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US">runtime. Each dataset also contains a textual description of the channel type,:</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">e.g. Current – 4 wire (4 mA to 20 mA) </MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">for display and information purposes.</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US">Finally, data associated with thermal resistance channel types also contain the real number </MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">value of the spe-cific temperature coefficient that is to be applied to the channel.</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US">The PDF version of the SMDS for this module is available online here:</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">      http://psop.uk/pal-smds-db00801-p</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> 2022.05.15    001.000   D0018      D0017 D0018  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US">                       DB00801 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> 2024.05.15    001.000   D0017A-000.104   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">                       DB00801 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> 2024.05.03    000.801   D0017A-000.102   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US">                       DB00801 Block populated</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> 2024.04.09    000.101   D0017A-000.101   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US">                       DB00801 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'DB00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'2024-05-15'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_0000" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI User defined signal type</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#0000</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'User defined signal type'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0020_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0020_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — VOLTAGE</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_1000" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-25 mV to +25 mV)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1000</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-25 mV to +25 mV)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1001" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-50 mV to +50 mV)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1001</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-50 mV to +50 mV)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-80 mV to +80 mV)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-80 mV to +80 mV)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1003" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-250 mV to +250 mV)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-250 mV to +250 mV)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1004" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-500 mV to +500 mV)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1004</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-500 mV to +500 mV)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1005" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-1 V to +1 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1005</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-1 V to +1 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1007" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-2.5 V to +2.5 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1007</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-2.5 V to +2.5 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1008" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-5 V to +5 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1008</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-5 V to +5 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_1009" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (-10 V to +10 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#1009</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (-10 V to +10 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_100A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Voltage (1 V to 5 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#100A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Voltage (1 V to 5 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0030_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0030_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — CURRENT (4 WIRE)</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_2002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Current - 4-wire (0 mA to 20 mA)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#2002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Current - 4-wire (0 mA to 20 mA)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_2003" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Current - 4-wire (4 mA to 20 mA)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#2003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Current - 4-wire (4 mA to 20 mA)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_2004" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Current - 4-wire (-20 mA to +20 mA)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#2004</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Current - 4-wire (-20 mA to +20 mA)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0040_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0040_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — CURRENT (2 WIRE)</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_3003" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Current - 2-wire (4 mA to 20 mA)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#3003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Current - 2-wire (4 mA to 20 mA)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0050_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0050_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — RESISTANCE (4 WIRE)</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_4001" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 4-wire (150 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#4001</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 4-wire (150 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_4002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 4-wire (300 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#4002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 4-wire (300 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_4003" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 4-wire (600 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#4003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 4-wire (600 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_4005" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 4-wire (6000 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#4005</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 4-wire (6000 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0060_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0060_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — RESISTANCE (3 WIRE)</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_5001" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 3-wire (150 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#5001</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 3-wire (150 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_5002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 3-wire (300 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#5002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 3-wire (300 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_5003" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 3-wire (600 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#5003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 3-wire (600 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_5005" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 3-wire (6000 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#5005</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 3-wire (6000 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0070_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0070_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — RESISTANCE (2 WIRE)</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_6001" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 2-wire (150 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#6001</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 2-wire (150 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_6002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 2-wire (300 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#6002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 2-wire (300 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_6003" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 2-wire (600 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#6003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 2-wire (600 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_6005" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 2-wire (6000 Ohm)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#6005</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 2-wire (6000 Ohm)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_600F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Resistance - 2-wire (PTC)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#600F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Resistance - 2-wire (PTC)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0080_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0080_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (4 WIRE) Cu x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_7B0E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu10 climate - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7B0E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu10 climate - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7C0E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu10 climate - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7C0E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu10 climate - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7D0E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu10 climate - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7D0E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu10 climate - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7B0F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu10 standard - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7B0F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu10 standard - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7C0F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu10 standard - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7C0F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2600</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu10 standard - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7D0F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu10 standard - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7D0F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-1800</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu10 standard - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7B19" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu50 climate - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7B19</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu50 climate - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#19</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7C19" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu50 climate - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7C19</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu50 climate - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#19</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7D19" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu50 climate - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7D19</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu50 climate - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#19</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7B18" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu50 standard - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7B18</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu50 standard - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#18</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7C18" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu50 standard - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7C18</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2600</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu50 standard - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#18</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7D18" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu50 standard - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7D18</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-1800</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu50 standard - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#18</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7B1B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu100 climate - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7B1B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu100 climate - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7C1B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu100 climate - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7C1B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu100 climate - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7D1B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu100 climate - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7D1B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu100 climate - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7B1A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu100 standard - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7B1A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu100 standard - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7C1A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu100 standard - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7C1A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2600</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu100 standard - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7D1A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Cu100 standard - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7D1A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-1800</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Cu100 standard - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0090_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0090_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (4 WIRE) LG-Ni x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_7A1D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (LG-Ni1000 climate - 500)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7A1D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (LG-Ni1000 climate - 500)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.005</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7A1C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (LG-Ni1000 standard - 500)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7A1C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (LG-Ni1000 standard - 500)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.005</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0100_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0100_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (4 WIRE) Ni x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_771F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni10 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#771F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni10 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_781F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni10 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#781F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni10 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_791F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni10 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#791F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni10 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_771E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni10 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#771E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni10 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_781E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni10 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#781E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni10 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_791E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni10 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#791E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni10 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_770D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni120 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#770D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni120 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_780D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni120 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#780D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni120 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_790D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni120 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#790D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni120 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_770C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni120 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#770C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni120 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_780C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni120 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#780C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni120 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_790C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni120 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#790C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni120 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7701" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni100 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7701</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni100 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7801" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni100 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7801</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni100 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7901" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni100 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7901</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni100 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7703" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni100 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7703</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni100 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7803" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni100 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7803</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni100 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7903" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni100 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7903</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni100 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7711" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni200 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7711</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni200 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#11</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7811" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni200 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7811</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni200 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#11</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7911" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni200 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7911</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni200 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#11</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7710" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni200 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7710</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni200 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#10</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7810" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni200 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7810</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni200 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#10</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7910" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni200 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7910</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni200 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#10</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7713" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni500 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7713</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni500 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#13</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7813" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni500 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7813</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni500 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#13</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7913" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni500 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7913</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni500 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#13</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7712" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni500 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7712</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni500 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#12</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7812" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni500 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7812</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni500 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#12</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7912" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni500 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7912</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni500 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#12</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_770A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni1000 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#770A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni1000 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_780A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni1000 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#780A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni1000 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_790A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni1000 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#790A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni1000 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7706" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni1000 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7706</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni1000 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7806" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni1000 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7806</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni1000 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7906" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Ni1000 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7906</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Ni1000 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0110_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0110_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (4 WIRE) Pt x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_7015" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7015</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7215" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7215</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7515" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7515</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7115" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7115</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7315" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7315</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7014" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7014</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7214" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7214</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7514" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7514</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7114" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7114</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7314" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt10 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7314</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt10 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7017" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7017</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7217" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7217</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7517" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7517</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7117" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7117</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7317" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7317</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7016" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7016</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7216" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7216</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7516" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7516</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7116" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7116</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7316" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt50 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7316</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt50 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7000" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7000</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7200" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7200</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7500" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7500</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7100" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7100</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7300" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7300</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7202" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7202</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7502" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7502</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7102" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7102</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7302" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt100 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7302</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt100 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7007" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7007</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7207" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7207</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7507" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7507</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7107" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7107</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7307" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7307</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_700B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#700B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_720B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#720B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_750B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#750B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_710B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#710B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_730B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt200 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#730B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt200 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7008" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7008</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
