    <Member Name="AI_RAW_7208" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7208</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7508" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7508</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7108" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7108</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7308" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7308</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7004" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7004</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7204" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7204</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7504" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7504</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7104" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7104</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7304" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt500 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7304</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt500 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7009" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7009</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7209" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7209</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7509" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7509</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7109" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7109</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7309" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7309</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7005" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7005</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7205" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7205</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7505" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7505</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7105" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7105</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_7305" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 4-wire (Pt1000 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#7305</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 4-wire (Pt1000 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0120_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0120_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (3 WIRE) Cu x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_8B0E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu10 climate - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8B0E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu10 climate - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8C0E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu10 climate - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8C0E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu10 climate - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8D0E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu10 climate - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8D0E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu10 climate - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8B0F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu10 standard - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8B0F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu10 standard - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8C0F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu10 standard - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8C0F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2600</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu10 standard - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8D0F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu10 standard - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8D0F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-1800</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu10 standard - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8B19" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu50 climate - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8B19</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu50 climate - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#19</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8C19" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu50 climate - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8C19</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu50 climate - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#19</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8D19" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu50 climate - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8D19</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu50 climate - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#19</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8B18" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu50 standard - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8B18</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu50 standard - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#18</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8C18" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu50 standard - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8C18</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2600</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu50 standard - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#18</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8D18" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu50 standard - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8D18</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-1800</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu50 standard - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#18</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8B1B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu100 climate - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8B1B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu100 climate - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8C1B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu100 climate - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8C1B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu100 climate - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8D1B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu100 climate - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8D1B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>15000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu100 climate - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8B1A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu100 standard - 426)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8B1A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu100 standard - 426)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00426</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8C1A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu100 standard - 427)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8C1A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2600</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu100 standard - 427)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00427</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8D1A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Cu100 standard - 428)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8D1A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-1800</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Cu100 standard - 428)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00428</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0130_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0130_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (3 WIRE) LG-Ni x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_8A1D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (LG-Ni1000 climate - 500)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8A1D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (LG-Ni1000 climate - 500)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.005</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8A1C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (LG-Ni1000 standard - 500)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8A1C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (LG-Ni1000 standard - 500)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.005</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0140_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0140_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (3 WIRE) Ni x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_871F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni10 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#871F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni10 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_881F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni10 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#881F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni10 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_891F" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni10 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#891F</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni10 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1F</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_871E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni10 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#871E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni10 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_881E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni10 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#881E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni10 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_891E" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni10 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#891E</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni10 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#1E</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_870D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni120 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#870D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni120 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_880D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni120 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#880D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni120 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_890D" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni120 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#890D</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni120 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0D</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_870C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni120 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#870C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni120 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_880C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni120 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#880C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni120 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_890C" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni120 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#890C</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni120 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0C</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8701" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni100 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8701</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni100 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8801" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni100 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8801</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni100 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8901" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni100 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8901</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni100 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8703" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni100 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8703</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni100 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8803" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni100 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8803</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni100 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8903" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni100 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8903</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni100 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8711" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni200 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8711</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni200 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#11</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8811" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni200 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8811</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni200 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#11</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8911" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni200 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8911</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni200 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#11</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8710" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni200 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8710</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni200 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#10</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8810" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni200 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8810</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni200 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#10</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8910" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni200 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8910</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni200 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#10</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8713" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni500 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8713</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni500 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#13</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8813" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni500 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8813</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni500 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#13</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8913" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni500 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8913</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni500 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#13</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8712" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni500 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8712</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni500 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#12</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8812" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni500 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8812</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni500 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#12</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8912" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni500 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8912</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni500 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#12</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_870A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni1000 climate - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#870A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni1000 climate - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_880A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni1000 climate - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#880A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni1000 climate - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_890A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni1000 climate - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#890A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-6000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni1000 climate - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8706" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni1000 standard - 617)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8706</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>1800</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni1000 standard - 617)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00617</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8806" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni1000 standard - 618)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8806</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni1000 standard - 618)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00618</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8906" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Ni1000 standard - 672)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8906</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-600</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Ni1000 standard - 672)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#06</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00672</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0150_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0150_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMAL RESISTANCE (3 WIRE) Pt x0</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_8015" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8015</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8215" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8215</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8515" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8515</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8115" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8115</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8315" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8315</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#15</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8014" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8014</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8214" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8214</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8514" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8514</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8114" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8114</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8314" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt10 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8314</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt10 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#14</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8017" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8017</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8217" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8217</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8517" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8517</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8117" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8117</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8317" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8317</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#17</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8016" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8016</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8216" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8216</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8516" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8516</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8116" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8116</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8316" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt50 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8316</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt50 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#16</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8000" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8000</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8200" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8200</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8500" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8500</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8100" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8100</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8300" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8300</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8202" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="Retain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8202</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8502" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8502</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8102" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8102</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8302" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt100 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8302</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt100 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8007" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8007</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8207" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8207</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8507" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8507</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8107" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8107</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8307" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8307</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_800B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#800B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_820B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#820B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_850B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#850B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_810B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#810B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_830B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt200 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#830B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt200 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8008" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8008</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8208" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8208</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8508" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8508</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8108" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8108</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8308" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8308</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8004" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8004</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8204" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8204</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8504" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8504</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8104" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8104</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8304" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt500 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8304</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt500 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8009" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 climate - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8009</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 climate - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8209" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 climate - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8209</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 climate - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8509" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 climate - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8509</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 climate - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8109" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 climate - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8109</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 climate - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8309" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 climate - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8309</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-12000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 climate - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#09</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8005" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 standard - 3851)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8005</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 standard - 3851)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003851</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8205" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 standard - 3902)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8205</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 standard - 3902)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003902</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8505" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 standard - 391)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8505</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 standard - 391)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00391</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8105" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 standard - 3916)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8105</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 standard - 3916)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.003916</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_8305" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermal Resistance - 3-wire (Pt1000 standard - 392)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#8305</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8500</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermal Resistance - 3-wire (Pt1000 standard - 392)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.00392</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0160_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0160_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — THERMOCOUPLE</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_RAW_A000" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type B)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A000</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>2500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>18200</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type B)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A00A" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type C)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A00A</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>23000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type C)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A002" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type E)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2700</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>10000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type E)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A005" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type J)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A005</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2100</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>12000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type J)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#05</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A008" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type K)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A008</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2700</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13720</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type K)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#08</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A001" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type N)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A001</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2700</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>13000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type N)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A003" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type R)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>17690</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type R)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A004" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type S)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A004</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-500</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>17690</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type S)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#04</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A007" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type T)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A007</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2700</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>4000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type T)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#07</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
    <Member Name="AI_RAW_A00B" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AI Thermocouple (Type TXK/XCL)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'UT00801'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-04-09'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AI_CODE" Datatype="UInt"><StartValue>16#A00B</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>-2000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>8000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Thermocouple (Type TXK/XCL)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#0A</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#0B</StartValue></Member><Member Name="PARAM_COEF" Datatype="Byte"><StartValue>16#00</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_2" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="VALUE_COEF" Datatype="Real"><StartValue>0.0</StartValue></Member></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB00801_St_ConstAiRawData</Name>
      <Number>801</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】AI 原始值常量 DB(St_=静态类型实例):存放模拟量输入原始值配置(量程 RAW_MIN/RAW_MAX、AI_CODE)——FC02001 读取的静态参数源,工程初始化时由系统段装载。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB  [SYSTEM CONSTANTS] — Analog Input Card Types, Ranges and Coefficients </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB00802_St_ConstAqRawData.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-09-03T16:17:05.3389862Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>SysConstants</HeaderFamily>
      <HeaderName>St_ConstAqRawData</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB  [SYSTEM CONSTANTS] — Analog Output Card Type, Range and Parameters</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＣＯＮＳＴＡＮＴＳ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    SYSTEM CONSTANTS — ANALOG OUTPUT CARD TYPE, RANGE AND PARAMETERS</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄ ʷᴵᴰ⁻ᵈʰᵐ ▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">DB00802_St_ConstAqRawData is a static data block that holds a full set of range, parameter and </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">descriptive data for all types of analog output card channels. </MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US">Each dataset is stored in a structure of user data type: UT00802_St_ConstAqRawData. This structure</MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US"> is configured to hold all the data required by the card itself, any module accessing an analog output</MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US"> and any supervisory system that is to display the type and configuration of the output channel.</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">All the channel data is stored as constants and is used by all modules that have an interface </MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">to an analog output card.</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US">The purpose of the user data type and associated data block is to provide a consistent and </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">tested set of range, parameter and descriptive data that can be used directly by modules that </MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US">interface with analog output cards.</MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">The ranges correspond to the numerical values required by the card for a given type of analog card </MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US">signal. For example, a 4-20 mA card requires a numerical value of 0 to generate an output of </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">4 mA ranging up to a value of 27648 at 20 mA. The data specified in the UT00802 variable would </MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US">have a lower limit of 0 and an upper limit of 27648.</MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US">In addition, each dataset contains the parametric data that defines the particular channel type and </MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">can be used to set a particular analog output channel to a particular type and range during</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US">runtime. Each dataset also contains a textual description of the channel type, </MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US">e.g. Current (4 mA to 20 mA)</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">for display and information purposes.</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US">The PDF version of the SMDS for this module is avAQlable online here:</MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US">      http://psop.uk/pal-smds-db00802-p</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> 2022.05.17    001.000   D0018      D0017 D0018  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US">                       DB00802 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> 2024.05.17    001.000   D0017A-000.106   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US">                       DB00802 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> 2024.05.03    000.801   D0017A-000.102   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US">                       DB00802 Block populated</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> 2024.04.09    000.101   D0017A-000.101   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US">                       DB00802 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'DB00802'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'2024-05-17'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AQ_RAW_0000" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ User defined signal type</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt" /><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int" /><Member Name="RAW_MAX" Datatype="Int" /><Member Name="RAW_DESC" Datatype="String[60]"><Comment><MultiLanguageText Lang="en-US">Signal type description (plAQn English)</MultiLanguageText></Comment></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte" /><Member Name="PARAM_RANGE" Datatype="Byte" /></Section></Sections></Member>
    <Member Name="__________0020_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
