    <Member Name="__________0020_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — VOLTAGE</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AQ_RAW_1000" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ Voltage (-10 V to +10 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt"><StartValue>16#1000</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><Comment><MultiLanguageText Lang="en-US">Signal type description (plAQn English)</MultiLanguageText></Comment><StartValue>'Voltage (-10 V to +10 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_RAW_1001" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ Voltage (-5 V to +5 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt"><StartValue>16#1001</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><Comment><MultiLanguageText Lang="en-US">Signal type description (plAQn English)</MultiLanguageText></Comment><StartValue>'Voltage (-5 V to +5 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_RAW_1002" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ Voltage (0 V to 10 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt"><StartValue>16#1002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><Comment><MultiLanguageText Lang="en-US">Signal type description (plAQn English)</MultiLanguageText></Comment><StartValue>'Voltage (0 V to 10 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_RAW_1003" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ Voltage (1 V to 5 V)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt"><StartValue>16#1003</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><Comment><MultiLanguageText Lang="en-US">Signal type description (plAQn English)</MultiLanguageText></Comment><StartValue>'Voltage (1 V to 5 V)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#01</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#03</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0030_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList></Member>
    <Member Name="__________0030_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INPUT SIGNAL — CURRENT</MultiLanguageText></Comment></Member>
    <Member Name="AQ_RAW_2000" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ Current (-20 mA to +20 mA)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt"><StartValue>16#2000</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int"><StartValue>-27648</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Current (-20 mA to +20 mA)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#00</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_RAW_2001" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ Current (0 mA to 20 mA)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt"><StartValue>16#2001</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Current (0 mA to 20 mA)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#01</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_RAW_2002" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">AQ Current (4 mA to 20 mA)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AQ_CODE" Datatype="UInt"><StartValue>16#2002</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="RAW_MIN" Datatype="Int"><StartValue>0</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>27648</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]"><StartValue>'Current (4 mA to 20 mA)'</StartValue></Member><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte"><StartValue>16#02</StartValue></Member><Member Name="PARAM_RANGE" Datatype="Byte"><StartValue>16#02</StartValue></Member></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB00802_St_ConstAqRawData</Name>
      <Number>802</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】AQ 原始值常量 DB:模拟量输出原始值配置,FC18002 输出标度的参数源。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB  [SYSTEM CONSTANTS] — Analog Input Card Types, Ranges and Parameters</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB00851_St_ConstAiScaleData.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-09-03T16:17:05.2198352Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>SysConstants</HeaderFamily>
      <HeaderName>St_ConstAiScaleData</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB  [SYSTEM CONSTANTS] — Analog Input Scale Data and Ranges</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＣＯＮＳＴＡＮＴＳ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    SYSTEM CONSTANTS — ANALOG INPUT SCALE DATA AND RANGES</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄ ʷᴵᴰ⁻ᵈʰᵇ ▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">DB00851_St_ConstAiScaleData is a static data block that holds a full set of scaled ranges, </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">engineering units, device tag and descriptive data for all types of analog input scaled signals. </MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US">Each dataset is stored in a structure of user data type: UT00851_St_ConstAiScaleData. </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">This structure is configured to hold all the data required to name, scale and apply engineering </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">units to an analog input signal. </MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">The scaled signal data is stored as constants and is used by all modules that have an interface </MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">to an analog input card.</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US">The purpose of the user data type and associated data block is to provide a consistent set of </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">scaled ranges and other data for each device or instrument that is available to the Controller </MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US">as an analog input.</MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">The ranges correspond to the scaled values returned by the instrument or device, for example, </MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US">a flow meter may have a scaled range of -50 l/s to 200 l/s.</MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US">In addition, each dataset contains the instrument or device tag (e.g. FIC001), the engineering </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US">units in use (e.g. l/s, kg/hour, °C, % &amp;c.), over-range and under-range limits, a textual description </MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US">of the function of the instrument or device e.g. inlet flowmeter (0 l/s to 100 l/s)  and additional</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">user specific information.</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US">The PDF version of the SMDS for this module is available online here:</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">      http://psop.uk/pal-smds-db00851-p</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> 2022.05.15    001.000   D0018      D0017 D0018  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">                       DB00851 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> 2024.05.15    001.000   D0017A-000.104   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US">                       DB00851 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> 2024.05.03    000.801   D0017A-000.102   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US">                       DB00851 Block populated</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> 2024.04.09    000.101   D0017A-000.101   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US">                       DB00851 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'DB00851'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'2024-05-15'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG SCALE SIGNALS — TEST SIGNALS</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_SCALE_TST001" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — 0 to 1000 l/s </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'TST001'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>1000.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'l/s'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (0 to 1000 l/s)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-62.5</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>1062.5</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]" /><Member Name="USER_INFO_2" Datatype="String[60]" /><Member Name="USER_INFO_3" Datatype="String[60]" /><Member Name="USER_INFO_4" Datatype="String[60]" /><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_TST002" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — -500 to +500 l/s </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'TST002'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>-500.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>500.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'l/s'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (-500 to 500 l/s)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-562.5</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>562.5</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]" /><Member Name="USER_INFO_2" Datatype="String[60]" /><Member Name="USER_INFO_3" Datatype="String[60]" /><Member Name="USER_INFO_4" Datatype="String[60]" /><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_TST003" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — -1000 to 0 l/s </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'TST003'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>-1000.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'l/s'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (-1000 to 0 l/s)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-1062.5</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>62.5</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]" /><Member Name="USER_INFO_2" Datatype="String[60]" /><Member Name="USER_INFO_3" Datatype="String[60]" /><Member Name="USER_INFO_4" Datatype="String[60]" /><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_TST004" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — -270 to +1372 DegC</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'TST005'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>-270.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>1372.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'DegC'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (-270 to +1372 DegC)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-300.0</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>1400.0</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]" /><Member Name="USER_INFO_2" Datatype="String[60]" /><Member Name="USER_INFO_3" Datatype="String[60]" /><Member Name="USER_INFO_4" Datatype="String[60]" /><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_TST005" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — Erroneous configuration</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'TST005'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>1000.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'l/s'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (0 to 1000 l/s)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>100.0</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>900.0</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]" /><Member Name="USER_INFO_2" Datatype="String[60]" /><Member Name="USER_INFO_3" Datatype="String[60]" /><Member Name="USER_INFO_4" Datatype="String[60]" /><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="__________0020_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0020_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG SCALE SIGNALS — INSTRUMENTS</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AI_SCALE_TST006" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — 0 to 1000 l/s </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'TST005'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>1000.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'l/s'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (0 to 1000 l/s)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>100.0</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>900.0</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]" /><Member Name="USER_INFO_2" Datatype="String[60]" /><Member Name="USER_INFO_3" Datatype="String[60]" /><Member Name="USER_INFO_4" Datatype="String[60]" /><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_FIC001" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Inlet flow meter (0-100 l/s)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'FIC001'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>100.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'l/s'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Inlet flow meter (0-100 l/s)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-5.0</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>105.0</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Instrument manufacturer: Siemens'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Instrument type: Sitrans FM MAG 5000 (mass flow)'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Instrument part no.: 7ME5920-1AA10-1AA0'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Instrument serial no.: 3443201102'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_LIC001" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Inlet tank level (0-50 m3)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'LIC001'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>50.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'m3'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Inlet tank level (0-50 m3)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-2.5</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>52.5</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Instrument manufacturer: Siemens'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Instrument type: Sitrans LU240 (level)'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Instrument part no.: 7ML5110-1DD07-4AF0'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Instrument serial no.: 4514461005'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_PIC301" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Inlet filter differential pressure (0-2 BarG)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'PIC301'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>2.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'BarG'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Inlet filter differential pressure (0-2 BarG)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-0.1</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>2.1</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Instrument manufacturer: Siemens'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Instrument type: Sitrans P420 (pressure)'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Instrument part no.: 7MF0440-1ML02-5BF0'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Instrument serial no.: 7875344001'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
    <Member Name="AI_SCALE_PIC302" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Inlet filter differential pressure (0-2 BarG)</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]"><StartValue>'PIC301'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>2.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'BarG'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Inlet filter differential pressure (0-2 BarG)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-0.1</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>2.1</StartValue></Member><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Instrument manufacturer: Siemens'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Instrument type: Sitrans P420 (pressure)'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Instrument part no.: 7MF0440-1ML02-5BF0'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Instrument serial no.: 7875344008'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB00851_St_ConstAiScaleData</Name>
      <Number>851</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】AI 标度常量 DB:工程量程 SCALE_MIN/MAX、报警/警告设定与滞回——FC02001 报警链的参数源。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB  [SYSTEM CONSTANTS] — Analog Input Scale Data and Ranges</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB00852_St_ConstAqScaleData.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-09-03T16:17:05.5478399Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>SysConstants</HeaderFamily>
      <HeaderName>St_ConstAiScaleData</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB  [SYSTEM CONSTANTS] — Analog Instrument Scale Data and Ranges</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＣＯＮＳＴＡＮＴＳ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    SYSTEM CONSTANTS — ANALOG INPUT SCALE DATA AND RANGES</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄ ʷᴵᴰ⁻ᵈʰᵇ ▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">DB00852_St_ConstAqScaleData is a static data block that holds a full set of scaled ranges, </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">engineering units, device tag and descriptive data for all types of analog output scaled signals. </MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US">Each dataset is stored in a structure of user data type: UT00852_St_ConstAqScaleData. </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">This structure is configured to hold all the data required to name, scale and apply engineering </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">units to an analog output signal. </MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">All the scaled signal data is stored as constants and is used by all modules that have an interface </MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">to an analog output card.</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US">The purpose of the user data type and associated data block is to provide a consistent set of </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">scaled ranges and other data for each device  that is available to the Controller </MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US">as an analog output.</MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">The ranges correspond to the scaled values of a signal that is to be converted into an analog </MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US">output, for  example,  a modulating valve may have a scaled range of 0% to 100%.</MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US">In addition, each dataset contains the device tag (e.g. FCV001), the engineering </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US">units in use (e.g. rpm, kg/hour, °C, % &amp;c.), over-range and under-range limits, a textual description </MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US">of the function of the device e.g.inlet flow control valve and additional user specific</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US"> information.</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US">The PDF version of the SMDS for this module is available online here:</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">      http://psop.uk/pal-smds-db00851-p</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> 2022.05.17    001.000   D0018      D0017 D0018  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">                       DB00852 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> 2024.05.03    000.801   D0017A-000.102   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US">                       DB00852 Block populated</MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> 2024.04.09    000.101   D0017A-000.101   D0017 N/A     D0017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US">                       DB00852 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'DB00852'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'2024-05-17'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG SCALE SIGNALS — MODULATING VALVES</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="AQ_SCALE_TST001" Datatype="&quot;UT00852_Sy_ConstAqScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — 0 to 1000 rpm</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AQ_TAG" Datatype="String[20]"><StartValue>'TST001'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>1000.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'rpm'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (0 to 1000 rpm)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-62.5</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>1062.5</StartValue></Member><Member Name="___________0040_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_SCALE_TST002" Datatype="&quot;UT00852_Sy_ConstAqScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — -500 to +500 rpm</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AQ_TAG" Datatype="String[20]"><StartValue>'TST002'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="SCALE_MIN" Datatype="Real"><StartValue>-500.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>500.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'rpm'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (-500 to 500 rpm)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-562.5</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>562.5</StartValue></Member><Member Name="___________0040_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_SCALE_TST003" Datatype="&quot;UT00852_Sy_ConstAqScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — -1000 to 0 rpm</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AQ_TAG" Datatype="String[20]"><StartValue>'TST003'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="SCALE_MIN" Datatype="Real"><StartValue>-1000.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'rpm'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (-1000 to 0 rpm)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-1062.5</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>62.5</StartValue></Member><Member Name="___________0040_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_SCALE_TST004" Datatype="&quot;UT00852_Sy_ConstAqScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — -NOT USED</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AQ_TAG" Datatype="String[20]"><StartValue>'TST005'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="SCALE_MIN" Datatype="Real"><StartValue>-270.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>1372.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'DegC'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (-270 to +1372 DegC)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>-300.0</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>1400.0</StartValue></Member><Member Name="___________0040_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member></Section></Sections></Member>
    <Member Name="AQ_SCALE_TST005" Datatype="&quot;UT00852_Sy_ConstAqScaleData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Test range — Erroneous configuration</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0010_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="AQ_TAG" Datatype="String[20]"><StartValue>'TST005'</StartValue></Member><Member Name="___________0020_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="SCALE_MIN" Datatype="Real"><StartValue>0.0</StartValue></Member><Member Name="SCALE_MAX" Datatype="Real"><StartValue>1000.0</StartValue></Member><Member Name="SCALE_UNITS" Datatype="String[20]"><StartValue>'rpm'</StartValue></Member><Member Name="SCALE_DESC" Datatype="String[60]"><StartValue>'Test Range (0 to 1000 rpm)'</StartValue></Member><Member Name="___________0030_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0030_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="LIMIT_UNDER" Datatype="Real"><StartValue>100.0</StartValue></Member><Member Name="LIMIT_OVER" Datatype="Real"><StartValue>900.0</StartValue></Member><Member Name="___________0040_0" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0040_1" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="USER_INFO_1" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_2" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_3" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_4" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member><Member Name="USER_INFO_5" Datatype="String[60]"><StartValue>'Optional user information'</StartValue></Member></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB00852_St_ConstAqScaleData</Name>
      <Number>852</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】AQ 标度常量 DB:输出工程量程与限值——FC18002 的参数源。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB  [SYSTEM CONSTANTS] — Analog Input Scale Data and Ranges</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB02001_St_InstAnalogRead.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-08-29T13:25:10.1399659Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Instrumentation</HeaderFamily>
      <HeaderName>St_InstAnalogRead</HeaderName>
      <HeaderVersion>3.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB [INSTRUMENTATION] — Analog Instrument Read, Scale and Monitor</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    INSTRUMENTATION — ANALOG INSTRUMENT READ, SCALE AND MONITOR</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the static data block associated with the standard analog instrument read </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC02001_StdInstAnalogRead</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The static data holds the threshold values for any configured alarms and warnings,</MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US"> activation delays, scaled and raw value ranges and various configuration options.</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each instrument is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT02001_St_InstAnalogRead</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of static configuration data for the instrument.</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2024.05.16    003.000  D0018       D0017 D0018  None  M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2024.05.11    002.801   D0017A-000.106   D0017 N/A     D017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       RAW_ANALOG changed to AI_RAW_SIGNAL</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US">                       AI_RAW_DATA and AI_SCALE_DATA added and</MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US">                       copied to DYNAMIC_DATA</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SCV)</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> 2022.04.08    001.102   D0010A-000.104   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US">                       Comments updated</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> 2022.04.05    001.101   D0010A-000.103   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US">                       Over and under range based on scaled signal</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US">                       INFO_TYPE, cal_OR_Abs and cal_UR_Abs added</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US">                       Comments updated and standardised</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US">                       UDT variable names standardised</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> 2021.05.26    001.000   D0008      D0006 D0008  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> 2021.05.24    000.801   D0006B-000.801   D0006 N/A     D0006B   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — Released for SMT</MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> 2021.05.18    000.101   D0006B-000.101   D0006 N/A     D0006B   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US">                       FC02001 Migration to VCS</MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB02001'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'003.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-05-16'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INSTRUMENTS</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="FIC101" Datatype="&quot;UT02001_St_InstAnalogRead&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 outlet flow</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="CONFIG_ALM_H_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_ALM_L_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_WRN_H_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_WRN_L_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_FP_DIS" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="CONFIG_SIM_DIS" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="CONFIG_RL_EN" Datatype="Bool"><StartValue>false</StartValue></Member><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="USER_AI_RAW_DATA" Datatype="&quot;UT00801_St_ConstAiRawData&quot;"><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_CODE" Datatype="UInt" /><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int"><StartValue>-5000</StartValue></Member><Member Name="RAW_MAX" Datatype="Int"><StartValue>10000</StartValue></Member><Member Name="RAW_DESC" Datatype="String[60]" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte" /><Member Name="PARAM_RANGE" Datatype="Byte" /><Member Name="PARAM_COEF" Datatype="Byte" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="___________0040_2" Datatype="Bool" /><Member Name="VALUE_COEF" Datatype="Real" /></Section></Sections></Member><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="SP_ALM_H_VAL" Datatype="Real"><StartValue>750.0</StartValue></Member><Member Name="SP_ALM_L_VAL" Datatype="Real"><StartValue>250.0</StartValue></Member><Member Name="SP_WRN_H_VAL" Datatype="Real"><StartValue>625.0</StartValue></Member><Member Name="SP_WRN_L_VAL" Datatype="Real"><StartValue>375.0</StartValue></Member><Member Name="SP_ALM_H_HYST_VAL" Datatype="Real"><StartValue>62.5</StartValue></Member><Member Name="SP_ALM_L_HYST_VAL" Datatype="Real"><StartValue>62.0</StartValue></Member><Member Name="SP_WRN_H_HYST_VAL" Datatype="Real"><StartValue>61.5</StartValue></Member><Member Name="SP_WRN_L_HYST_VAL" Datatype="Real"><StartValue>61.0</StartValue></Member><Member Name="___________0040_1" Datatype="Int" /><Member Name="___________0040_0" Datatype="Int" /><Member Name="TIME_ALM_H_ON_DEL" Datatype="Real"><StartValue>10.0</StartValue></Member><Member Name="TIME_ALM_L_ON_DEL" Datatype="Real"><StartValue>11.0</StartValue></Member><Member Name="TIME_WRN_H_ON_DEL" Datatype="Real"><StartValue>12.0</StartValue></Member><Member Name="TIME_WRN_L_ON_DEL" Datatype="Real"><StartValue>13.0</StartValue></Member><Member Name="TIME_ALM_H_OFF_DEL" Datatype="Real"><StartValue>15.0</StartValue></Member><Member Name="TIME_ALM_L_OFF_DEL" Datatype="Real"><StartValue>16.0</StartValue></Member><Member Name="TIME_WRN_H_OFF_DEL" Datatype="Real"><StartValue>17.0</StartValue></Member><Member Name="TIME_WRN_L_OFF_DEL" Datatype="Real"><StartValue>18.0</StartValue></Member></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB02001_St_InstAnalogRead</Name>
      <Number>2001</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】模拟量读取静态 DB:通道配置(标度参数/报警设定/使能位)——FC02001 的静态参数实例。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB [INSTRUMENTATION] — Analog Instrument Read, Scale and Monitor</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB11001_St_DevValveIsol.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-04-18T16:31:01.6008374Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>DeviceDriver</HeaderFamily>
      <HeaderName>St_DevValveIsol</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB  [DEVICE DRIVER] — Isolating Valve </MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEVICE DRIVER — ISOLATING VALVE</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the static data block associated with the standard device driver for an isolating valve</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC11001_StdDevValveIsol</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The static data holds the configuration data for the device (normally open/closed,</MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US"> limit switch and interlock configuration &amp;c.)</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each valve is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT11001_St_DevValveIsol</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of static configuration data for the device</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC11001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SCV)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2022.04.06    001.101   D0010A-000.104   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       Comments updated and standardised</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> 2021.08.23    001.000   D0009      D0008 D0009  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                       FC11001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> 2021.08.17    000.801   D0008A-000.801   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Released for SMT</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> 2021.08.10    000.103   D0008A-000.103   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> 2021.07.21    000.102   D0008A-000.102   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> 2021.07.08    000.101   D0008A-000.101   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB11001'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'002.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2022.04.16'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ISOLATING VALVES</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="V001" Datatype="&quot;UT11001_St_DevValveIsol&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 backwash inlet</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="CONFIG_NO_NC" Datatype="Bool" /><Member Name="CONFIG_FBK_OPEN_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_FBK_CLOSED_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_ESTOP_DIS" Datatype="Bool" /><Member Name="CONFIG_TRIP_DIS" Datatype="Bool" /><Member Name="CONFIG_ILOCK_DIS" Datatype="Bool" /><Member Name="CONFIG_PERM_DIS" Datatype="Bool" /><Member Name="CONFIG_TRIP_OP_CL" Datatype="Bool" /><Member Name="CONFIG_ILOCK_OP_CL" Datatype="Bool" /><Member Name="CONFIG_PERM_OP_CL" Datatype="Bool" /><Member Name="CONFIG_FP_DIS" Datatype="Bool" /><Member Name="CONFIG_MAN_DIS" Datatype="Bool" /><Member Name="CONFIG_BYPASS_DIS" Datatype="Bool" /><Member Name="CONFIG_SIM_DIS" Datatype="Bool" /><Member Name="CONFIG_RL_EN" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="INFO_TAG" Datatype="String[20]" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="TIME_OPENING_MAX" Datatype="Real"><StartValue>20.0</StartValue></Member><Member Name="TIME_CLOSING_MAX" Datatype="Real"><StartValue>30.0</StartValue></Member><Member Name="TIME_DER_OPEN" Datatype="Real"><StartValue>80.0</StartValue></Member><Member Name="TIME_DER_CLOSED" Datatype="Real"><StartValue>90.0</StartValue></Member></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB11001_St_DevValveIsol</Name>
      <Number>11001</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】隔离阀静态 DB:CONFIG_* 配置位/行程时间/版本——FC11001 的参数源,每个阀门一个实例。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB [DEVICE DRIVER] — Isolating Valve </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB11011_St_DevValve3Way.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-06-11T10:52:24.1870781Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>DeviceDriver</HeaderFamily>
      <HeaderName>St_DevValve3Way</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB  [DEVICE DRIVER] — Three-way Valve </MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEVICE DRIVER — THREE-WAY VALVE</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the static data block associated with the standard device driver for a three-way valve</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC11011_StdDevValve3Way</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The static data holds the configuration data for the device ( limit switch and </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">interlock configuration &amp;c.)</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each valve is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT11011_St_DevValve3Way</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of static configuration data for the device</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2022.06.11    001.000   D0015      D0014 D0015  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC11011 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2022.06.07    000.801   D0014A-000.801   D0014 N/A     D0014A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SMTS)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2022.06.01    000.101   D0014A-000.101   D0014 N/A     D0014A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       FC11011 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB11011'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2022.06.11'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> THREE-WAY VALVES</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="V001" Datatype="&quot;UT11011_St_DevValve3Way&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 backwash divert</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="CONFIG_FBK_ENG_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_FBK_DENG_EN" Datatype="Bool"><StartValue>true</StartValue></Member><Member Name="CONFIG_ESTOP_DIS" Datatype="Bool" /><Member Name="CONFIG_TRIP_DIS" Datatype="Bool" /><Member Name="CONFIG_ILOCK_DIS" Datatype="Bool" /><Member Name="CONFIG_PERM_DIS" Datatype="Bool" /><Member Name="CONFIG_TRIP_ENG_DENG" Datatype="Bool" /><Member Name="CONFIG_ILOCK_ENG_DENG" Datatype="Bool" /><Member Name="CONFIG_PERM_ENG_DENG" Datatype="Bool" /><Member Name="CONFIG_FP_DIS" Datatype="Bool" /><Member Name="CONFIG_MAN_DIS" Datatype="Bool" /><Member Name="CONFIG_BYPASS_DIS" Datatype="Bool" /><Member Name="CONFIG_SIM_DIS" Datatype="Bool" /><Member Name="CONFIG_RL_EN" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="INFO_TAG" Datatype="String[20]"><StartValue>'V001'</StartValue></Member><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="TIME_ENG_MAX" Datatype="Real"><StartValue>20.0</StartValue></Member><Member Name="TIME_DENG_MAX" Datatype="Real"><StartValue>30.0</StartValue></Member><Member Name="TIME_DER_ENG" Datatype="Real"><StartValue>80.0</StartValue></Member><Member Name="TIME_DER_DENG" Datatype="Real"><StartValue>90.0</StartValue></Member></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB11011_St_DevValve3Way</Name>
      <Number>11011</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】三通阀静态 DB:得电/失电时间配置——FC11011 参数源。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB [DEVICE DRIVER] — Three-Way Valve </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB11101_St_DevValveBi.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2023-02-02T16:29:08.9137421Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>DeviceDriver</HeaderFamily>
      <HeaderName>St_DevValveBi</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Static DB  [DEVICE DRIVER] — Bistable Valve </MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEVICE DRIVER — BISTABLE VALVE</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    STATIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the static data block associated with the standard device driver for a bistable valve</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC11101_StdDevValveBi</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The static data holds the configuration data for the device (timer presets,</MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US"> limit switch and interlock configuration &amp;c.)</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each valve is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT11101_St_DevValveBi</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of static configuration data for the device</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2023.02.02    001.000   D0016      D0015 D0016  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC11101 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2023.02.01    000.801   D0015A-000.801   D0015 N/A     D0015A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       FC11101  — Released for test (SMTS)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2023.01.28    000.102   D0015A-000.102   D0015 N/A     D0015A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       FC11101  — Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> 2022.08.15    000.101   D0015A-000.101   D0008 N/A     D0015A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                       FC11101 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB11101'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2023.02.02'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ISOLATING VALVES</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="V001" Datatype="&quot;UT11101_St_DevValveBi&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 backwash inlet</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="CONFIG_MAINT_OP" Datatype="Bool" /><Member Name="CONFIG_FBK_OPEN_EN" Datatype="Bool" /><Member Name="CONFIG_FBK_CLOSED_EN" Datatype="Bool" /><Member Name="CONFIG_ESTOP_DIS" Datatype="Bool" /><Member Name="CONFIG_TRIP_DIS" Datatype="Bool" /><Member Name="CONFIG_ILOCK_DIS" Datatype="Bool" /><Member Name="CONFIG_PERM_DIS" Datatype="Bool" /><Member Name="CONFIG_TRIP_OP_CL" Datatype="Bool" /><Member Name="CONFIG_ILOCK_OP_CL" Datatype="Bool" /><Member Name="CONFIG_PERM_OP_CL" Datatype="Bool" /><Member Name="CONFIG_FP_DIS" Datatype="Bool" /><Member Name="CONFIG_MAN_DIS" Datatype="Bool" /><Member Name="CONFIG_BYPASS_DIS" Datatype="Bool" /><Member Name="CONFIG_SIM_DIS" Datatype="Bool" /><Member Name="CONFIG_RL_EN" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="INFO_TAG" Datatype="String[20]" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="TIME_OPENING_MAX" Datatype="Real" /><Member Name="TIME_CLOSING_MAX" Datatype="Real" /><Member Name="TIME_OPENING_RUNON" Datatype="Real" /><Member Name="TIME_CLOSING_RUNON" Datatype="Real" /><Member Name="TIME_DER_OPEN" Datatype="Real" /><Member Name="TIME_DER_CLOSED" Datatype="Real" /><Member Name="TIME_RECOVERY" Datatype="Real" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB11101_St_DevValveBi</Name>
      <Number>11101</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】双向阀静态 DB:含 RUNON 续运行时间配置——FC11101 参数源。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Static DB [DEVICE DRIVER] — Bistable Valve </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB21001_Dy_SysGlobalData.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-04-18T16:31:00.8788047Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>System</HeaderFamily>
      <HeaderName>Dy_SysGlobalData</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB [SYSTEM] — Global Data</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    SYSTEM — GLOBAL DATA</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">Global system data storage DB. The block records various system variables and information:</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   •    Project revision data</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US">   •    Common system signals (logic and timing)</MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">   •    Cycle timing information (previous, max, min and a cycle counter)</MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">   •    CPU real time clock data (in globally readable format)</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US">   •    Last call time of any interrupt OB</MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">The cycle timing information and the RTC data are provided by FC01000. The interrupt OB data</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US"> is provided by the individual OBs.</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC01001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SCV)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2022.04.04    001.102   D0010A-000.103   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       FC01001 — Comments update</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> 2022.04.01    001.101   D0010A-000.102   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                       FC01001 — Updated &amp; comments update</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> 2021.05.11    001.000   D0006      D0005 D0006  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US">                       FC01001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> 2021.05.11    000.801   D0005A-000.801   D0005 N/A     D0005A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US">                       FC01001 — Released for SMT</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> 2021.05.08    000.101   D0005A-000.101   D0005 N/A     D0005A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US">                       FC01001 Migration to VCS</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB21001'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'002.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2022-04-16'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> PROJECT CURRENT REVISION</MultiLanguageText></Comment></Member>
    <Member Name="projRevInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Project revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member>
    <Member Name="__________0020_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList></Member>
    <Member Name="__________0020_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> SYSTEM SIGNALS — LOGIC AND TIMING SIGNALS</MultiLanguageText></Comment></Member>
    <Member Name="SysSignals" Datatype="&quot;UT21000_Dy_SysSignals&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">System signals</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="_False" Datatype="Bool" /><Member Name="_True" Datatype="Bool" /><Member Name="_50ms" Datatype="Bool" /><Member Name="_100ms" Datatype="Bool" /><Member Name="_200ms" Datatype="Bool" /><Member Name="_500ms" Datatype="Bool" /><Member Name="_1s" Datatype="Bool" /><Member Name="_2s" Datatype="Bool" /><Member Name="_CycleTick" Datatype="Bool" /><Member Name="_CycleTock" Datatype="Bool" /><Member Name="_CycleFirst" Datatype="Bool" /><Member Name="_100msSqW" Datatype="Bool" /><Member Name="_200msSqW" Datatype="Bool" /><Member Name="_500msSqW" Datatype="Bool" /><Member Name="_1sSqW" Datatype="Bool" /><Member Name="_2sSqW" Datatype="Bool" /></Section></Sections></Member>
    <Member Name="__________0030_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList></Member>
    <Member Name="__________0030_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> SYSTEM DATA — CYCLE TIMING AND RTC</MultiLanguageText></Comment></Member>
    <Member Name="SysData" Datatype="&quot;UT21001_Dy_SysData&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">System data</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="CycTime_Prev" Datatype="Real" /><Member Name="CycTime_Max" Datatype="Real" /><Member Name="CycTime_Min" Datatype="Real" /><Member Name="Cyc_Counter" Datatype="UDInt" /><Member Name="__________0020_0" Datatype="Bool" /><Member Name="__________0020_1" Datatype="Bool" /><Member Name="RTC_Year" Datatype="Int" /><Member Name="RTC_Month" Datatype="Int" /><Member Name="RTC_Day" Datatype="Int" /><Member Name="RTC_DayofWeek" Datatype="Int" /><Member Name="RTC_Hour" Datatype="Int" /><Member Name="RTC_Minute" Datatype="Int" /><Member Name="RTC_Second" Datatype="Int" /><Member Name="RTC_millisecond" Datatype="Int" /></Section></Sections></Member>
    <Member Name="__________0040_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList></Member>
    <Member Name="__________0040_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> OB CALL TIMES</MultiLanguageText></Comment></Member>
    <Member Name="OB10_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 1</MultiLanguageText></Comment></Member>
    <Member Name="OB11_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 2</MultiLanguageText></Comment></Member>
    <Member Name="OB12_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 3</MultiLanguageText></Comment></Member>
    <Member Name="OB13_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 4</MultiLanguageText></Comment></Member>
    <Member Name="OB14_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 5</MultiLanguageText></Comment></Member>
    <Member Name="OB15_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 6</MultiLanguageText></Comment></Member>
    <Member Name="OB16_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 7</MultiLanguageText></Comment></Member>
    <Member Name="OB17_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time of day interrupt 8</MultiLanguageText></Comment></Member>
    <Member Name="OB20_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time delay interrupt 1</MultiLanguageText></Comment></Member>
    <Member Name="OB21_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time delay interrupt 2</MultiLanguageText></Comment></Member>
    <Member Name="OB22_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time delay interrupt 3</MultiLanguageText></Comment></Member>
    <Member Name="OB23_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Time delay interrupt 4</MultiLanguageText></Comment></Member>
    <Member Name="OB30_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 1</MultiLanguageText></Comment></Member>
    <Member Name="OB31_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 2</MultiLanguageText></Comment></Member>
    <Member Name="OB32_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 3</MultiLanguageText></Comment></Member>
    <Member Name="OB33_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 4</MultiLanguageText></Comment></Member>
    <Member Name="OB34_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 5</MultiLanguageText></Comment></Member>
    <Member Name="OB35_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 6</MultiLanguageText></Comment></Member>
    <Member Name="OB36_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 7</MultiLanguageText></Comment></Member>
    <Member Name="OB37_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 8</MultiLanguageText></Comment></Member>
    <Member Name="OB38_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Timed cyclic interrupt 9</MultiLanguageText></Comment></Member>
    <Member Name="OB40_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 1</MultiLanguageText></Comment></Member>
    <Member Name="OB41_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 2</MultiLanguageText></Comment></Member>
    <Member Name="OB42_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 3</MultiLanguageText></Comment></Member>
    <Member Name="OB43_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 4</MultiLanguageText></Comment></Member>
    <Member Name="OB44_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 5</MultiLanguageText></Comment></Member>
    <Member Name="OB45_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 6</MultiLanguageText></Comment></Member>
    <Member Name="OB46_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 7</MultiLanguageText></Comment></Member>
    <Member Name="OB47_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Hardware interrupt 8</MultiLanguageText></Comment></Member>
    <Member Name="OB80_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Error interrupt — max cycle time exceeded</MultiLanguageText></Comment></Member>
    <Member Name="OB82_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Error interrupt — module diagnostic</MultiLanguageText></Comment></Member>
    <Member Name="OB83_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Error interrupt — module changed</MultiLanguageText></Comment></Member>
    <Member Name="OB86_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Error interrupt — rack fault</MultiLanguageText></Comment></Member>
    <Member Name="OB100_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Start-up interrupt</MultiLanguageText></Comment></Member>
    <Member Name="OB121_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Error interrupt — programming fault</MultiLanguageText></Comment></Member>
    <Member Name="OB122_CallTime" Datatype="DTL" Version="1.0" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Error interrupt — IO access fault</MultiLanguageText></Comment></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB21001_Dy_SysGlobalData</Name>
      <Number>21001</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】系统全局动态 DB(Dy_):SysSignals(全库共享时钟/周期信号)、SysData(循环时间/RTC/周期计数)——FC01001 每周期刷新的全库数据中枢,OB1 最早段调用。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [SYSTEM] — Global Data</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB22001_Dy_InstAnalogRead.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-08-30T11:36:04.7886699Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Instrumentation</HeaderFamily>
      <HeaderName>Dy_InstAnalogRead</HeaderName>
      <HeaderVersion>3.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB [INSTRUMENTATION] — Analog Instrument Read, Scale and Monitor</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    INSTRUMENTATION — ANALOG INSTRUMENT READ, SCALE AND MONITOR</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the dynamic data block associated with the standard analog instrument read </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC02001_StdInstAnalog</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The dynamic data holds the current scaled value of the instrument, along with</MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">any alarms, warnings or faults.</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each instrument is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT22001_Dy_InstAnalog</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of static configuration data for the instrument.</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2024.05.16    003.000  D0018       D0017 D0018  None  M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2024.05.11    002.801   D0017A-000.106   D0017 N/A     D017A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       RAW_ANALOG changed to AI_RAW_SIGNAL</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US">                       AI_RAW_DATA and AI_SCALE_DATA added and</MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US">                       copied to DYNAMIC_DATA</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SCV)</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> 2022.04.08    001.102   D0010A-000.104   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US">                       Comments updated</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> 2022.04.05    001.101   D0010A-000.103   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US">                       Over and under range based on scaled signal</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US">                       INFO_TYPE, cal_OR_Abs and cal_UR_Abs added</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US">                       Comments updated and standardised</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US">                       UDT variable names standardised</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> 2021.05.26    001.000   D0008      D0006 D0008  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> 2021.05.24    000.801   D0006B-000.801   D0006 N/A     D0006B   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US">                       FC02001 — Released for SMT</MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> 2021.05.18    000.101   D0006B-000.101   D0006 N/A     D0006B   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US">                       FC02001 Migration to VCS</MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB22001'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'003.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2024-05-16'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ANALOG INSTRUMENTS</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="FIC101" Datatype="&quot;UT22001_Dy_InstAnalogRead&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 outlet flow</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_ConfigError" Datatype="Bool" /><Member Name="status_Alm_H" Datatype="Bool" /><Member Name="status_Alm_L" Datatype="Bool" /><Member Name="status_Wrn_H" Datatype="Bool" /><Member Name="status_Wrn_L" Datatype="Bool" /><Member Name="status_Alm_H_Mask" Datatype="Bool" /><Member Name="status_Alm_L_Mask" Datatype="Bool" /><Member Name="status_Wrn_H_Mask" Datatype="Bool" /><Member Name="status_Wrn_L_Mask" Datatype="Bool" /><Member Name="status_Alm_H_Dis" Datatype="Bool" /><Member Name="status_Alm_L_Dis" Datatype="Bool" /><Member Name="status_Wrn_H_Dis" Datatype="Bool" /><Member Name="status_Wrn_L_Dis" Datatype="Bool" /><Member Name="status_Fault" Datatype="Bool" /><Member Name="status_SimOn" Datatype="Bool" /><Member Name="status_RemoteOn" Datatype="Bool" /><Member Name="status_LocalOn" Datatype="Bool" /><Member Name="status_RLOff" Datatype="Bool" /><Member Name="___________00200_0" Datatype="Int" /><Member Name="___________0020_2" Datatype="Int" /><Member Name="mode_Alm_H_MaskOn" Datatype="Bool" /><Member Name="mode_Alm_L_MaskOn" Datatype="Bool" /><Member Name="mode_Wrn_H_MaskOn" Datatype="Bool" /><Member Name="mode_Wrn_L_MaskOn" Datatype="Bool" /><Member Name="mode_SimOn" Datatype="Bool" /><Member Name="mode_SimValue" Datatype="Real" /><Member Name="mode_RemoteOn" Datatype="Bool" /><Member Name="mode_LocalOn" Datatype="Bool" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="msg_Alm_H" Datatype="Bool" /><Member Name="msg_Alm_L" Datatype="Bool" /><Member Name="msg_Wrn_H" Datatype="Bool" /><Member Name="msg_Wrn_L" Datatype="Bool" /><Member Name="msg_Flt_External" Datatype="Bool" /><Member Name="msg_Flt_OverRange" Datatype="Bool" /><Member Name="msg_Flt_UnderRange" Datatype="Bool" /><Member Name="msg_Flt_OutOfRange" Datatype="Bool" /><Member Name="___________0040_0" Datatype="Int" /><Member Name="___________0040_1" Datatype="Int" /><Member Name="batch_ID" Datatype="UInt" /><Member Name="___________0050_0" Datatype="Int" /><Member Name="___________0050_1" Datatype="Int" /><Member Name="actual_Value" Datatype="Real" /><Member Name="actual_Alm_H_Timer" Datatype="Real" /><Member Name="actual_Alm_L_Timer" Datatype="Real" /><Member Name="actual_Wrn_H_Timer" Datatype="Real" /><Member Name="actual_Wrn_L_Timer" Datatype="Real" /><Member Name="actual_AiRawData" Datatype="&quot;UT00801_St_ConstAiRawData&quot;"><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_CODE" Datatype="UInt" /><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="RAW_MIN" Datatype="Int" /><Member Name="RAW_MAX" Datatype="Int" /><Member Name="RAW_DESC" Datatype="String[60]" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="___________0030_2" Datatype="Bool" /><Member Name="PARAM_TYPE" Datatype="Byte" /><Member Name="PARAM_RANGE" Datatype="Byte" /><Member Name="PARAM_COEF" Datatype="Byte" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="___________0040_2" Datatype="Bool" /><Member Name="VALUE_COEF" Datatype="Real" /></Section></Sections></Member><Member Name="actual_AiScaleData" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;"><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Bool" /><Member Name="___________0010_1" Datatype="Bool" /><Member Name="AI_TAG" Datatype="String[20]" /><Member Name="___________0020_0" Datatype="Bool" /><Member Name="___________0020_1" Datatype="Bool" /><Member Name="SCALE_MIN" Datatype="Real" /><Member Name="SCALE_MAX" Datatype="Real" /><Member Name="SCALE_UNITS" Datatype="String[20]" /><Member Name="SCALE_DESC" Datatype="String[60]" /><Member Name="___________0030_0" Datatype="Bool" /><Member Name="___________0030_1" Datatype="Bool" /><Member Name="LIMIT_UNDER" Datatype="Real" /><Member Name="LIMIT_OVER" Datatype="Real" /><Member Name="___________0040_0" Datatype="Bool" /><Member Name="___________0040_1" Datatype="Bool" /><Member Name="USER_INFO_1" Datatype="String[60]" /><Member Name="USER_INFO_2" Datatype="String[60]" /><Member Name="USER_INFO_3" Datatype="String[60]" /><Member Name="USER_INFO_4" Datatype="String[60]" /><Member Name="USER_INFO_5" Datatype="String[60]" /></Section></Sections></Member><Member Name="___________0090_0" Datatype="Int" /><Member Name="___________0090_1" Datatype="Int" /><Member Name="$pret_AlmHEn" Datatype="Bool" /><Member Name="$Pret_AlmLEn" Datatype="Bool" /><Member Name="$pret_WrnHEn" Datatype="Bool" /><Member Name="$pret_WrnLEn" Datatype="Bool" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB22001_Dy_InstAnalogRead</Name>
      <Number>22001</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】模拟量读取动态 DB:运行数据(实际值/状态位/故障消息/报警计时器)——FC02001 的运行数据实例,HMI 读此。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [INSTRUMENTATION] — Analog Instrument Read, Scale and Monitor</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB31001_Dy_DevValveIsol.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-04-18T16:31:01.8765255Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>DeviceDriver</HeaderFamily>
      <HeaderName>Dy_DevValveIsol</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB  [DEVICE DRIVER] — Isolating Valve</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEVICE DRIVER — ISOLATING VALVE</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the dynamic data block associated with the standard device driver for an isolating valve</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC11001_StdDevValveIsol</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The dynamic data holds the live data for the device (its mode, status and messages </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">and any other dynamic information required by the module)</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each valve is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT31001_Dy_DevValveIsol</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of dynamic data for the device</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC11001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SCV)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2022.04.06    001.101   D0010A-000.104   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       Comments updated and standardised</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> 2021.08.23    001.000   D0009      D0008 D0009  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                       FC11001 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> 2021.08.17    000.801   D0008A-000.801   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Released for SMT</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> 2021.08.10    000.103   D0008A-000.103   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> 2021.07.21    000.102   D0008A-000.102   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> 2021.07.08    000.101   D0008A-000.101   D0008 N/A     D0008A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US">                       FC11001 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB31001'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'002.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2022.04.16'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ISOLATING VALVES</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="V001" Datatype="&quot;UT31001_Dy_DevValveIsol&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 backwash inlet</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Closed" Datatype="Bool" /><Member Name="status_Open" Datatype="Bool" /><Member Name="status_Closing" Datatype="Bool" /><Member Name="status_Opening" Datatype="Bool" /><Member Name="status_Operating" Datatype="Bool" /><Member Name="status_Fault" Datatype="Bool" /><Member Name="status_Energised" Datatype="Bool" /><Member Name="status_Aut" Datatype="Bool" /><Member Name="status_Man" Datatype="Bool" /><Member Name="status_EStop" Datatype="Bool" /><Member Name="status_Trip" Datatype="Bool" /><Member Name="status_Ilock" Datatype="Bool" /><Member Name="status_Perm" Datatype="Bool" /><Member Name="status_BypassOn" Datatype="Bool" /><Member Name="status_SimOn" Datatype="Bool" /><Member Name="status_RemoteOn" Datatype="Bool" /><Member Name="status_LocalOn" Datatype="Bool" /><Member Name="status_RLOff" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="msg_FailToOpen" Datatype="Bool" /><Member Name="msg_FailToClose" Datatype="Bool" /><Member Name="msg_FailWhileOpen" Datatype="Bool" /><Member Name="msg_FailWhileClosed" Datatype="Bool" /><Member Name="msg_Flt_External" Datatype="Bool" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="mode_AutMan" Datatype="Bool" /><Member Name="mode_BypassOn" Datatype="Bool" /><Member Name="mode_SimOn" Datatype="Bool" /><Member Name="mode_SimValue" Datatype="Int" /><Member Name="mode_RemoteOn" Datatype="Bool" /><Member Name="mode_LocalOn" Datatype="Bool" /><Member Name="mode_Reset" Datatype="Bool" /><Member Name="___________0040_0" Datatype="Int" /><Member Name="___________0040_1" Datatype="Int" /><Member Name="ctrl_Aut_OpenClose" Datatype="Bool" /><Member Name="ctrl_Man_OpenClose" Datatype="Bool" /><Member Name="___________0050_0" Datatype="Int" /><Member Name="___________0050_1" Datatype="Int" /><Member Name="batch_ID" Datatype="UInt" /><Member Name="___________0060_0" Datatype="Int" /><Member Name="___________0060_1" Datatype="Int" /><Member Name="actual_Operating_Timer" Datatype="Real" /><Member Name="actual_Last_Op_Time" Datatype="Real" /><Member Name="___________0090_0" Datatype="Int" /><Member Name="___________0090_1" Datatype="Int" /><Member Name="$derived_fbk_open" Datatype="Bool" /><Member Name="$derived_fbk_closed" Datatype="Bool" /><Member Name="$sim_fbk_open" Datatype="Bool" /><Member Name="$sim_fbk_closed" Datatype="Bool" /><Member Name="$ctrl_OpenClose" Datatype="Bool" /><Member Name="$pret_Open" Datatype="Bool" /><Member Name="$nret_Close" Datatype="Bool" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB31001_Dy_DevValveIsol</Name>
      <Number>31001</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】隔离阀动态 DB:模式/命令/状态/故障消息——FC11001 运行数据,HMI 与上位机读取的唯一接口。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [DEVICE DRIVER] — Isolating Valve </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB31011_Dy_DevValve3Way.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-06-11T10:52:24.3612854Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>DeviceDriver</HeaderFamily>
      <HeaderName>Dy_DevValve3Way</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB  [DEVICE DRIVER] — Three-way Valve</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEVICE DRIVER — THREE-WAY VALVE</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the dynamic data block associated with the standard device driver for a three-way valve</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC11011_StdDevValve3Way</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The dynamic data holds the live data for the device (its mode, status and messages </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">and any other dynamic information required by the module)</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each valve is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT31011_Dy_DevValve3Way</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of dynamic data for the device</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2022.06.11    001.000   D0015      D0014 D0015  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC11011 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2022.06.07    000.801   D0014A-000.801   D0014 N/A     D0014A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SMTS)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2022.06.01    000.101   D0014A-000.101   D0014 N/A     D0014A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       FC11011 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB31011'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2022.06.11'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> THREE-WAY VALVES</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="V001" Datatype="&quot;UT31011_Dy_DevValve3Way&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 backwash divert</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Deenergised" Datatype="Bool" /><Member Name="status_Energised" Datatype="Bool" /><Member Name="status_Deenergising" Datatype="Bool" /><Member Name="status_Energising" Datatype="Bool" /><Member Name="status_Operating" Datatype="Bool" /><Member Name="status_Fault" Datatype="Bool" /><Member Name="status_OperateOn" Datatype="Bool" /><Member Name="status_Aut" Datatype="Bool" /><Member Name="status_Man" Datatype="Bool" /><Member Name="status_EStop" Datatype="Bool" /><Member Name="status_Trip" Datatype="Bool" /><Member Name="status_Ilock" Datatype="Bool" /><Member Name="status_Perm" Datatype="Bool" /><Member Name="status_BypassOn" Datatype="Bool" /><Member Name="status_SimOn" Datatype="Bool" /><Member Name="status_RemoteOn" Datatype="Bool" /><Member Name="status_LocalOn" Datatype="Bool" /><Member Name="status_RLOff" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="msg_FailToEnergise" Datatype="Bool" /><Member Name="msg_FailToDeenergise" Datatype="Bool" /><Member Name="msg_FailWhileEnergised" Datatype="Bool" /><Member Name="msg_FailWhileDeenergised" Datatype="Bool" /><Member Name="msg_Flt_External" Datatype="Bool" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="mode_AutMan" Datatype="Bool" /><Member Name="mode_BypassOn" Datatype="Bool" /><Member Name="mode_SimOn" Datatype="Bool" /><Member Name="mode_SimValue" Datatype="Int" /><Member Name="mode_RemoteOn" Datatype="Bool" /><Member Name="mode_LocalOn" Datatype="Bool" /><Member Name="mode_Reset" Datatype="Bool" /><Member Name="___________0040_0" Datatype="Int" /><Member Name="___________0040_1" Datatype="Int" /><Member Name="ctrl_Aut_EngDeng" Datatype="Bool" /><Member Name="ctrl_Man_EngDeng" Datatype="Bool" /><Member Name="___________0050_0" Datatype="Int" /><Member Name="___________0050_1" Datatype="Int" /><Member Name="batch_ID" Datatype="UInt" /><Member Name="___________0060_0" Datatype="Int" /><Member Name="___________0060_1" Datatype="Int" /><Member Name="actual_Operating_Timer" Datatype="Real" /><Member Name="actual_Last_Op_Time" Datatype="Real" /><Member Name="___________0090_0" Datatype="Int" /><Member Name="___________0090_1" Datatype="Int" /><Member Name="$derived_fbk_eng" Datatype="Bool" /><Member Name="$derived_fbk_deng" Datatype="Bool" /><Member Name="$sim_fbk_eng" Datatype="Bool" /><Member Name="$sim_fbk_deng" Datatype="Bool" /><Member Name="$ctrl_EngDeng" Datatype="Bool" /><Member Name="$pret_eng" Datatype="Bool" /><Member Name="$nret_deng" Datatype="Bool" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB31011_Dy_DevValve3Way</Name>
      <Number>31011</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】三通阀动态 DB:运行数据实例。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [DEVICE DRIVER] — Three-Way Valve </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB31101_Dy_DevValveBi.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2023-02-02T16:29:09.1406952Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>DeviceDriver</HeaderFamily>
      <HeaderName>Dy_DevValveBi</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB  [DEVICE DRIVER] — Bistable Valve</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEVICE DRIVER — BISTABLE VALVE</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the dynamic data block associated with the standard device driver for an isolating valve</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC11101_StdDevValveBi</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The dynamic data holds the live data for the device (its mode, status and messages </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">and any other dynamic information required by the module)</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each valve is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT31101_Dy_DevValveBi</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of dynamic data for the device</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2023.02.02    001.000   D0016      D0015 D0016  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC11101 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2023.02.01    000.801   D0015A-000.801   D0015 N/A     D0015A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       FC11101  — Released for test (SMTS)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2023.01.28    000.102   D0015A-000.102   D0015 N/A     D0015A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       FC11101  — Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> 2022.08.15    000.101   D0015A-000.101   D0008 N/A     D0015A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                       FC11101 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB31101'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2023.02.02'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> ISOLATING VALVES</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="V001" Datatype="&quot;UT31101_Dy_DevValveBi&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Filter 1 backwash inlet</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Closed" Datatype="Bool" /><Member Name="status_Open" Datatype="Bool" /><Member Name="status_Closing" Datatype="Bool" /><Member Name="status_Opening" Datatype="Bool" /><Member Name="status_Operating" Datatype="Bool" /><Member Name="status_Fault" Datatype="Bool" /><Member Name="status_OpenOn" Datatype="Bool" /><Member Name="status_CloseOn" Datatype="Bool" /><Member Name="status_Aut" Datatype="Bool" /><Member Name="status_Man" Datatype="Bool" /><Member Name="status_EStop" Datatype="Bool" /><Member Name="status_Trip" Datatype="Bool" /><Member Name="status_Ilock" Datatype="Bool" /><Member Name="status_Perm" Datatype="Bool" /><Member Name="status_BypassOn" Datatype="Bool" /><Member Name="status_SimOn" Datatype="Bool" /><Member Name="status_RemoteOn" Datatype="Bool" /><Member Name="status_LocalOn" Datatype="Bool" /><Member Name="status_RLOff" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="msg_FailToOpen" Datatype="Bool" /><Member Name="msg_FailToClose" Datatype="Bool" /><Member Name="msg_FailWhileOpen" Datatype="Bool" /><Member Name="msg_FailWhileClosed" Datatype="Bool" /><Member Name="msg_Flt_External" Datatype="Bool" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="mode_AutMan" Datatype="Bool" /><Member Name="mode_BypassOn" Datatype="Bool" /><Member Name="mode_SimOn" Datatype="Bool" /><Member Name="mode_SimValue" Datatype="Int" /><Member Name="mode_RemoteOn" Datatype="Bool" /><Member Name="mode_LocalOn" Datatype="Bool" /><Member Name="mode_Reset" Datatype="Bool" /><Member Name="___________0040_0" Datatype="Int" /><Member Name="___________0040_1" Datatype="Int" /><Member Name="ctrl_Aut_OpenClose" Datatype="Bool" /><Member Name="ctrl_Man_OpenClose" Datatype="Bool" /><Member Name="___________0050_0" Datatype="Int" /><Member Name="___________0050_1" Datatype="Int" /><Member Name="batch_ID" Datatype="UInt" /><Member Name="___________0060_0" Datatype="Int" /><Member Name="___________0060_1" Datatype="Int" /><Member Name="actual_Operating_Timer" Datatype="Real" /><Member Name="actual_Runon_Timer" Datatype="Real" /><Member Name="actual_Recovery_Timer" Datatype="Real" /><Member Name="actual_Last_Op_Time" Datatype="Real" /><Member Name="___________0090_0" Datatype="Int" /><Member Name="___________0090_1" Datatype="Int" /><Member Name="$derived_fbk_open" Datatype="Bool" /><Member Name="$derived_fbk_closed" Datatype="Bool" /><Member Name="$sim_fbk_open" Datatype="Bool" /><Member Name="$sim_fbk_closed" Datatype="Bool" /><Member Name="$ctrl_OpenClose" Datatype="Bool" /><Member Name="$pret_Open" Datatype="Bool" /><Member Name="$nret_Close" Datatype="Bool" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB31101_Dy_DevValveBi</Name>
      <Number>31101</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】双向阀动态 DB:含续运行状态。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [DEVICE DRIVER] — Bistable Valve </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB38151_Dy_SubTimeEventRTC.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-04-18T16:31:00.6078216Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Subroutine</HeaderFamily>
      <HeaderName>Dy_SubTimeEventRTC</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB [SUBROUTINE] — Event Timer RTC</MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    SUBROUTINE — EVENT TIMER RTC</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the dynamic data block associated with the event timing subroutine block</MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC18151_SubTimeEventRTC</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The dynamic data holds the event start time, end time and duration</MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US">Each event is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">   UT18151_Dy_SubTimeEventRTC</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC18151 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SCV)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2022.04.08    001.101   D0010A-000.104   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       Comments updated and standardised</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US">                       NW 2 comments combined with NW 1</MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US"> 2021.02.19    001.000   D0003      D0002 D0003  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">                       FC18151 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US"> 2021.02.19    001.000   D0002A-001.000   D0002 N/A     D0002A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US">                       FC18151 — Post test RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> 2021.02.18    000.801   D0002A-000.801   D0002 N/A     D0002A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US">                       FC18151 Migration to VCS — Released for test</MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US">  </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US">   </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB38151'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'002.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2022-04-16'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> SYSTEM EVENT TIMER</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="FC18151_Event" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Event timer — 1 Day</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_AlmH_OnTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Alarm High On Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_AlmH_OffTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Alarm High Off Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_AlmL_OnTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Alarm Low On Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_AlmL_OffTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Alarm Low Off Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_WrnH_OnTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Warning High On Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_WrnH_OffTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Warning High Off Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_WrnL_OnTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Warning Low On Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
    <Member Name="FC02001_WrnL_OffTime" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">FC02001 Test — Warning Low Off Time</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_EndTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Duration" Datatype="LTime" /><Member Name="actual_DurationSec" Datatype="Real" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB38151_Dy_SubTimeEventRTC</Name>
      <Number>38151</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】RTC 时间事件动态 DB:开始/结束时间与时长——FC18151 的运行数据。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [SUBROUTINE] — Event Timer RTC</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB39511_Dy_DebugInst1Order.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2023-03-03T13:43:33.9563733Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Debug</HeaderFamily>
      <HeaderName>Dy_DebugInst1Order</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB [DEBUG] — First Order Response Simulation </MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ </MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEBUG — FIRST ORDER RESPONSE SIMULATION</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the dynamic data block associated with the standard DEBUG </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">First Order Response Simulation function block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC19511_StdDebugInst1Order</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The dynamic data holds live data such as calculation variables, simulation elapsed time, </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">status signals and any other information required by the module</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each simulation is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT39511_Dy_DebugInst1Order</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of dynamic data for the simulation</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2023.03.03    001.000   D0017      D0016 D0017  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC19511 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2023.02.27    000.801   D0016A-000.801   D0016 N/A     D0016A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       FC19511 Released for test — SMT</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2023.02.26    000.101   D0016A-000.101   D0016 N/A     D0016A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       FC19511 Block created</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB39511'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'001.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2023-03-03'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> 2ND ORDER SIMULATION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="SIM001" Datatype="&quot;UT39511_Dy_DebugInst1Order&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Simulation 001</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="k_Gain" Datatype="Real" /><Member Name="k_TimeConstant" Datatype="Real" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="status_Stopped" Datatype="Bool" /><Member Name="status_SteadyState" Datatype="Bool" /><Member Name="status_Aut" Datatype="Bool" /><Member Name="status_Man" Datatype="Bool" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="cal_TimeSteady" Datatype="Real" /><Member Name="___________0040_0" Datatype="Int" /><Member Name="___________0040_1" Datatype="Int" /><Member Name="mode_AutMan" Datatype="Bool" /><Member Name="mode_ManTime" Datatype="Real" /><Member Name="___________0050_0" Datatype="Int" /><Member Name="___________0050_1" Datatype="Int" /><Member Name="actual_Output" Datatype="Real" /><Member Name="actual_PrevOutput" Datatype="Real" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_Time" Datatype="DTL" Version="1.0" /><Member Name="actual_PrevTime" Datatype="DTL" Version="1.0" /><Member Name="actual_RunTime" Datatype="Real" /><Member Name="actual_DeltaTime" Datatype="Real" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB39511_Dy_DebugInst1Order</Name>
      <Number>39511</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】一阶调试动态 DB:SIM001 仿真输入/输出——FC19511+OB30 信号发生器的数据实例,调试面板读取。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [DEBUG] — First Order Response Simulation </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/DB39512_Dy_DebugInst2Order.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-04-18T16:31:02.0845385Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.GlobalDB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <DBAccessibleFromOPCUA>true</DBAccessibleFromOPCUA>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Debug</HeaderFamily>
      <HeaderName>Dy_DebugInst2Order</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Static">
    <Member Name="_DB_Header" Datatype="Array[0..79] of Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Dynamic DB [DEBUG] — Second Order Response Simulation </MultiLanguageText></Comment><Subelement Path="0"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ </MultiLanguageText></Comment></Subelement><Subelement Path="1"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="2"><Comment><MultiLanguageText Lang="en-US">TITLE:    DEBUG — SECOND ORDER RESPONSE SIMULATION</MultiLanguageText></Comment></Subelement><Subelement Path="3"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="4"><Comment><MultiLanguageText Lang="en-US"></MultiLanguageText></Comment></Subelement><Subelement Path="5"><Comment><MultiLanguageText Lang="en-US">TYPE:    DYNAMIC</MultiLanguageText></Comment></Subelement><Subelement Path="6"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="7"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="8"><Comment><MultiLanguageText Lang="en-US">This is the dynamic data block associated with the standard DEBUG </MultiLanguageText></Comment></Subelement><Subelement Path="9"><Comment><MultiLanguageText Lang="en-US">Second Order Response Simulation function block:</MultiLanguageText></Comment></Subelement><Subelement Path="10"><Comment><MultiLanguageText Lang="en-US">   FC19512_StdDebugInst2Order</MultiLanguageText></Comment></Subelement><Subelement Path="11"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="12"><Comment><MultiLanguageText Lang="en-US">The dynamic data holds live data such as calculation variables, simulation elapsed time, </MultiLanguageText></Comment></Subelement><Subelement Path="13"><Comment><MultiLanguageText Lang="en-US">oscillation frequency, status signals and any other information required by the module</MultiLanguageText></Comment></Subelement><Subelement Path="14"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="15"><Comment><MultiLanguageText Lang="en-US">Each simulation is given the user data type:</MultiLanguageText></Comment></Subelement><Subelement Path="16"><Comment><MultiLanguageText Lang="en-US">   UT39512_Dy_DebugInst2Order</MultiLanguageText></Comment></Subelement><Subelement Path="17"><Comment><MultiLanguageText Lang="en-US">This holds the full set of dynamic data for the simulation</MultiLanguageText></Comment></Subelement><Subelement Path="18"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="19"><Comment><MultiLanguageText Lang="en-US">               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</MultiLanguageText></Comment></Subelement><Subelement Path="20"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="21"><Comment><MultiLanguageText Lang="en-US">▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</MultiLanguageText></Comment></Subelement><Subelement Path="22"><Comment><MultiLanguageText Lang="en-US">MODIFICATION HISTORY</MultiLanguageText></Comment></Subelement><Subelement Path="23"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="24"><Comment><MultiLanguageText Lang="en-US">This is a summary of the recent software modifications made to this block (most recent at top)</MultiLanguageText></Comment></Subelement><Subelement Path="25"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="26"><Comment><MultiLanguageText Lang="en-US"> ―――――――――――――――――――――――――――――――――――――――――――</MultiLanguageText></Comment></Subelement><Subelement Path="27"><Comment><MultiLanguageText Lang="en-US"> DATE       REVISION             MASTER BRANCH     DEV</MultiLanguageText></Comment></Subelement><Subelement Path="28"><Comment><MultiLanguageText Lang="en-US">         (nnn.amm)   COMMIT TAG    (Base ---&gt; Merge)    BRANCH   Author</MultiLanguageText></Comment></Subelement><Subelement Path="29"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="30"><Comment><MultiLanguageText Lang="en-US"> 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="31"><Comment><MultiLanguageText Lang="en-US">                       FC19512 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="32"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="33"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="34"><Comment><MultiLanguageText Lang="en-US"> 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="35"><Comment><MultiLanguageText Lang="en-US">                       Released for test (SCV)</MultiLanguageText></Comment></Subelement><Subelement Path="36"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="37"><Comment><MultiLanguageText Lang="en-US"> 2022.04.06    001.101   D0010A-000.104   D0010 N/A     D010A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="38"><Comment><MultiLanguageText Lang="en-US">                       Comments updated and standardised</MultiLanguageText></Comment></Subelement><Subelement Path="39"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="40"><Comment><MultiLanguageText Lang="en-US"> 2022.03.04    001.000   D0010      D0009 D0010  None    M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="41"><Comment><MultiLanguageText Lang="en-US">                       FC19512 — RELEASED FOR USE</MultiLanguageText></Comment></Subelement><Subelement Path="42"><Comment><MultiLanguageText Lang="en-US">                         Merge back to master branch</MultiLanguageText></Comment></Subelement><Subelement Path="43"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="44"><Comment><MultiLanguageText Lang="en-US"> 2022.02.18    000.801   D0009A-000.801   D0009 N/A     D0009A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="45"><Comment><MultiLanguageText Lang="en-US">                       FC19512 Released for test</MultiLanguageText></Comment></Subelement><Subelement Path="46"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="47"><Comment><MultiLanguageText Lang="en-US"> 2022.02.18    000.103   D0009A-000.103   D0009 N/A     D0009A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="48"><Comment><MultiLanguageText Lang="en-US">                       FC19512 Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="49"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="50"><Comment><MultiLanguageText Lang="en-US"> 2022.02.02    000.102   D0009A-000.101   D0009 N/A     D0009A   M. Gledhill</MultiLanguageText></Comment></Subelement><Subelement Path="51"><Comment><MultiLanguageText Lang="en-US">                       FC19512 Incremental build</MultiLanguageText></Comment></Subelement><Subelement Path="52"><Comment><MultiLanguageText Lang="en-US"> ———————————————————————————————————————————</MultiLanguageText></Comment></Subelement><Subelement Path="53"><Comment><MultiLanguageText Lang="en-US">  Where: nnn  =  Major revision</MultiLanguageText></Comment></Subelement><Subelement Path="54"><Comment><MultiLanguageText Lang="en-US">        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)</MultiLanguageText></Comment></Subelement><Subelement Path="55"><Comment><MultiLanguageText Lang="en-US">      mm  =  Minor revision (must be 00 if a = 0)</MultiLanguageText></Comment></Subelement><Subelement Path="56"><Comment><MultiLanguageText Lang="en-US">        Block properties version number should be set to nn.a (only one decimal place)</MultiLanguageText></Comment></Subelement><Subelement Path="57"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="58"><Comment><MultiLanguageText Lang="en-US">██████████████ █ █ █ █  END   █ █ █ █ ██████████████</MultiLanguageText></Comment></Subelement><Subelement Path="59"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="60"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="61"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="62"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="63"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="64"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="65"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="66"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="67"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="68"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="69"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="70"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="71"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="72"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="73"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="74"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="75"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="76"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="77"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="78"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement><Subelement Path="79"><Comment><MultiLanguageText Lang="en-US"> </MultiLanguageText></Comment></Subelement></Member>
    <Member Name="__________0000_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0000_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> DB CURRENT REVISION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">true</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Revision information</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]"><StartValue>'DB39512'</StartValue></Member><Member Name="REV_NUMBER" Datatype="String[20]"><StartValue>'002.000'</StartValue></Member><Member Name="REV_DATE" Datatype="String[10]"><StartValue>'2022-04-16'</StartValue></Member><Member Name="REV_AUTHOR" Datatype="String[20]"><StartValue>'M. Gledhill'</StartValue></Member></Section></Sections></Member>
    <Member Name="__________0010_0" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><StartValue>false</StartValue></Member>
    <Member Name="__________0010_1" Datatype="Bool" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US"> 2ND ORDER SIMULATION</MultiLanguageText></Comment><StartValue>false</StartValue></Member>
    <Member Name="SIM001" Datatype="&quot;UT39512_Dy_DebugInst2Order&quot;" Remanence="NonRetain" Accessibility="Public"><AttributeList><BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute><BooleanAttribute Name="ExternalWritable" SystemDefined="true">false</BooleanAttribute><BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute></AttributeList><Comment><MultiLanguageText Lang="en-US">Simulation 001</MultiLanguageText></Comment><Sections><Section Name="None"><Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;"><Sections><Section Name="None"><Member Name="REV_BLOCK" Datatype="String[7]" /><Member Name="REV_NUMBER" Datatype="String[20]" /><Member Name="REV_DATE" Datatype="String[10]" /><Member Name="REV_AUTHOR" Datatype="String[20]" /></Section></Sections></Member><Member Name="___________0010_0" Datatype="Int" /><Member Name="___________0010_1" Datatype="Int" /><Member Name="k_Gain" Datatype="Real" /><Member Name="k_NatFreq" Datatype="Real" /><Member Name="k_DampFactor" Datatype="Real" /><Member Name="___________0020_0" Datatype="Int" /><Member Name="___________0020_1" Datatype="Int" /><Member Name="status_Running" Datatype="Bool" /><Member Name="status_Stopped" Datatype="Bool" /><Member Name="status_Stable" Datatype="Bool" /><Member Name="status_OverDamp" Datatype="Bool" /><Member Name="status_CritDamp" Datatype="Bool" /><Member Name="status_UnderDamp" Datatype="Bool" /><Member Name="status_Undamped" Datatype="Bool" /><Member Name="status_USUnder" Datatype="Bool" /><Member Name="status_USOver" Datatype="Bool" /><Member Name="status_SteadyState" Datatype="Bool" /><Member Name="status_Osc" Datatype="Bool" /><Member Name="status_OscFreqRS" Datatype="Real" /><Member Name="status_OscFreqHz" Datatype="Real" /><Member Name="status_Period" Datatype="Real" /><Member Name="status_Aut" Datatype="Bool" /><Member Name="status_Man" Datatype="Bool" /><Member Name="___________0030_0" Datatype="Int" /><Member Name="___________0030_1" Datatype="Int" /><Member Name="cal_PeakValue" Datatype="Real" /><Member Name="cal_Period" Datatype="Real" /><Member Name="cal_DampFreqRS" Datatype="Real" /><Member Name="cal_DampFreqHz" Datatype="Real" /><Member Name="cal_TimeSteady" Datatype="Real" /><Member Name="cal_Time60" Datatype="Real" /><Member Name="cal_TimePeak" Datatype="Real" /><Member Name="___________0040_0" Datatype="Int" /><Member Name="___________0040_1" Datatype="Int" /><Member Name="mode_AutMan" Datatype="Bool" /><Member Name="mode_ManTime" Datatype="Real" /><Member Name="___________0050_0" Datatype="Int" /><Member Name="___________0050_1" Datatype="Int" /><Member Name="actual_Output" Datatype="Real" /><Member Name="actual_StartTime" Datatype="DTL" Version="1.0" /><Member Name="actual_RunTime" Datatype="Real" /></Section></Sections></Member>
  </Section>
</Sections></Interface>
      <IsOnlyStoredInLoadMemory>false</IsOnlyStoredInLoadMemory>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <IsWriteProtectedInAS>false</IsWriteProtectedInAS>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>DB39512_Dy_DebugInst2Order</Name>
      <Number>39512</Number>
      <ProgrammingLanguage>DB</ProgrammingLanguage>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计角色】二阶调试动态 DB:阻尼/频率/特性参数——FC19512 运行数据。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <MultilingualText ID="3" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="4" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Dynamic DB [DEBUG] — Second Order Response Simulation </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.GlobalDB>
</Document>plc-study-library/LAD语料/工业库PS2001/FC01001_系统全局数据.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-05-03T13:49:39.3443836Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FC ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>System</HeaderFamily>
      <HeaderName>StdSysGlobalData</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Input">
    <Member Name="CLOCK_MEM" Datatype="Byte" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The clock memory byte (within the PAL this is always MB10)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Output">
    <Member Name="SYS_SIGNAL_TAGS" Datatype="Int" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The system logic and timing signals for direct access</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="InOut">
    <Member Name="SYS_SIGNALS" Datatype="&quot;UT21000_Dy_SysSignals&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The system logic and timing signals for parametric access</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="_False" Datatype="Bool" />
          <Member Name="_True" Datatype="Bool" />
          <Member Name="_50ms" Datatype="Bool" />
          <Member Name="_100ms" Datatype="Bool" />
          <Member Name="_200ms" Datatype="Bool" />
          <Member Name="_500ms" Datatype="Bool" />
          <Member Name="_1s" Datatype="Bool" />
          <Member Name="_2s" Datatype="Bool" />
          <Member Name="_CycleTick" Datatype="Bool" />
          <Member Name="_CycleTock" Datatype="Bool" />
          <Member Name="_CycleFirst" Datatype="Bool" />
          <Member Name="_100msSqW" Datatype="Bool" />
          <Member Name="_200msSqW" Datatype="Bool" />
          <Member Name="_500msSqW" Datatype="Bool" />
          <Member Name="_1sSqW" Datatype="Bool" />
          <Member Name="_2sSqW" Datatype="Bool" />
        </Section>
      </Sections>
    </Member>
    <Member Name="SYS_DATA" Datatype="&quot;UT21001_Dy_SysData&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The system data storage structure interface, holds the cycle &amp; RTC data</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="CycTime_Prev" Datatype="Real" />
          <Member Name="CycTime_Max" Datatype="Real" />
          <Member Name="CycTime_Min" Datatype="Real" />
          <Member Name="Cyc_Counter" Datatype="UDInt" />
          <Member Name="__________0020_0" Datatype="Bool" />
          <Member Name="__________0020_1" Datatype="Bool" />
          <Member Name="RTC_Year" Datatype="Int" />
          <Member Name="RTC_Month" Datatype="Int" />
          <Member Name="RTC_Day" Datatype="Int" />
          <Member Name="RTC_DayofWeek" Datatype="Int" />
          <Member Name="RTC_Hour" Datatype="Int" />
          <Member Name="RTC_Minute" Datatype="Int" />
          <Member Name="RTC_Second" Datatype="Int" />
          <Member Name="RTC_millisecond" Datatype="Int" />
        </Section>
      </Sections>
    </Member>
  </Section>
  <Section Name="Temp">
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Revision information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="REV_BLOCK" Datatype="String[7]" />
          <Member Name="REV_NUMBER" Datatype="String[20]" />
          <Member Name="REV_DATE" Datatype="String[10]" />
          <Member Name="REV_AUTHOR" Datatype="String[20]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="licInfo" Datatype="&quot;UT01001_St_SysLicence&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Licence information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="LICENCE_TYPE" Datatype="String[20]" />
          <Member Name="COPYRIGHT" Datatype="String[30]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="SI_ProgramCycle" Datatype="SI_ProgramCycle" Version="1.0">
      <Comment>
        <MultiLanguageText Lang="en-US">Used by RD_SINFO, holds information for the current OB</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="SI_Format" Datatype="USInt" />
          <Member Name="OB_Class" Datatype="USInt" />
          <Member Name="OB_Nr" Datatype="UInt" />
          <Member Name="Initial_Call" Datatype="Bool" />
          <Member Name="Remanence" Datatype="Bool" />
        </Section>
      </Sections>
    </Member>
    <Member Name="SI_StartUp" Datatype="SI_Startup" Version="1.0">
      <Comment>
        <MultiLanguageText Lang="en-US">Used by RD_SINFO, holds information for the last start-up OB</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="SI_Format" Datatype="USInt" />
          <Member Name="OB_Class" Datatype="USInt" />
          <Member Name="OB_Nr" Datatype="UInt" />
          <Member Name="LostRetentive" Datatype="Bool" />
          <Member Name="LostRTC" Datatype="Bool" />
        </Section>
      </Sections>
    </Member>
    <Member Name="wrkInt" Datatype="Int">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (integer)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkDInt" Datatype="DInt">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (double integer)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkUDInt" Datatype="UDInt">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (unsigned double integer)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkReal" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (real)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLTime" Datatype="LTime">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (Long Time)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkDTL" Datatype="DTL" Version="1.0">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (DateTimeLong)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Constant" />
  <Section Name="Return">
    <Member Name="Ret_Val" Datatype="Void" Accessibility="Public" />
  </Section>
</Sections></Interface>
      <IsIECCheckEnabled>true</IsIECCheckEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <Name>FC01001_StdSysGlobalData</Name>
      <Number>1001</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计思路】系统服务层 FC——全库的心跳与时间源:①时钟存储器(CLOCK_MEM)派生 100ms~2s 方波/脉冲/单稳信号 ②CycleTick/Tock 双相周期信号(应用分相调度)③RD_SINFO 检测首周期(CycleFirst)④RT_INFO 实测循环时间(上次/最小/最大)⑤RD_LOC_T 读本地时间入 SYS_DATA ⑥批量输出到 PLC 标签(SYS_SIGNAL_TAGS)——所有 FB 通过 SysSignals 引用统一时基,不在各自块里造时钟。设计哲学:时基单一来源,杜绝各块自行计时导致的漂移。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ 


TITLE:    SYSTEM — GLOBAL DATA


 

┌──────────────────────────────────────────┐
│                                          │
│          FC01001 — SOFTWARE MODULE DESIGN SPECIFICATION (SMDS)            │
│                                          │
│      The PDF version of the SMDS for this module is available online here:        │
│              https://psop.uk/pal-smds-fc01001-p               │
│                                          │
│      It is also available as part of the Project User Defined Documentation,      │
│      it can be accessed by selecting this module in the Project Tree          │
│      (on the left) and pressing SHIFT+F1                        │
│                                          │
└─────────────────────────────────────── ʷᴵᴰ⁻ᵇᵈᵖ ┘

FC01001_StdSysGlobalData is an essential system block that generates the internal logic and 
timing signals needed by all the other PAL software modules.

The block records the controller scan times and converts the Controller real time clock value 
to discrete integers, making the data globally available to all systems including non-Siemens 
equipment.

The block provides the following functions:

   •   Generates global logic signals (TRUE and FALSE)

   •   Generates the following scan synchronised timing pulses:
     50ms, 100ms, 200ms, 500ms, 1s and 2s

   •   Generates the following (1:1 mark/space) square wave signals:
     100ms, 200ms, 500ms, 1s and 2s

   •   Generates odd and even (alternating) cycle tick-tock signals

   •   Generates a first-cycle signal indicating the controller has just started

   •   Records the cycle time of the last, maximum and minimum controller cycles

   •   Reads the controller internal real time clock and converts the values to discrete 
     integer values containing: year, month, day, day of week, hour, minute, second 
     and millisecond

The block requires that the controller clock memory function is enabled.


████████████████████████████████████████████
█                                          █
█ Note:   This block is essential to the operation of all other PAL software and it must      █
█     be the first block call within the main cyclic organisation block (OB 1).        █
█                                          █
█     It must be called before all other PAL software modules.              █
█                                          █
████████████████████████████████████████████




▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     BLOCK TECHNICAL SUMMARY


 ――――――――――――――――――――――――――――――――――――――――――
 NOMENCLATURE &amp; ADDRESSING
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TITLE         Standard System Global Data
 BLOCK FUNCTION GROUP    System
 BLOCK ADDRESS       FC 01001
 BLOCK SYMBOL        FC01001_StdSysGlobalData
 BLOCK USER ID         StdSysGlobalData

 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE &amp; USAGE
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE         Function (FC)
 BLOCK NUMBER        01001
 LANGUAGE           LAD
 OPTIMISED ACCESS     Yes
 PAL USAGE TYPE       Standard block

 ――――――――――――――――――――――――――――――――――――――――――
 METRICS
 ――――――――――――――――――――――――――――――――――――――――――
 EXECUTION TIME       240.2 μs¹
 LOAD MEMORY         46.1 kB
 WORK MEMORY             1.3 kB  
 ――――――――――――――――――――――――――――――――――――――――――
               ¹ Measured on: CPU-1515-2PN (order no. 6ES7512-2AM02-0AB0) 
                            https://psop.uk/pal-ds-cpu1515



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.1      Additional document references


Only those documents specified in OB1 (section DOCUMENT REFERENCES) are listed within this 
block. There are no additional document references.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
2.     FUNCTIONAL DESCRIPTION


FC 01001 is the Standard System Global Data block, it is responsible for generating the 
standard set of global system signals that are common to, and used by, all other blocks within 
the PAL.

The block is one of the few essential blocks required by the PAL and it must the first block call 
within the main cyclic organisation block (OB 1) — it must be called before all other PAL software 
modules (excepting any start-of-cycle debug module — such modules will not be present in the 
released software)

The block is used to generate all the necessary logic and timing signals that are common to all
other PAL software modules. These signals are stored within DB21001_Dy_SysGlobalData as the 
data point SysSignals with UDT type UT21000_Dy_SysSignals. These signals are passed to all 
standard block as the parameter SYS_SIGNALS, this allows all standard blocks to access the 
logic and timing data parametrically¹  in accordance with IEC guidelines.

The block generates a second copy of the timing and logic signals and stores these as memory 
bit tags, these are available for use within the application blocks, these blocks are project 
specific (rather than the standard library blocks) and as such can directly access data points 
without contravening the IEC requirements. These tags are in two bytes of bit memory and form 
the basis of the PAL system tag table (PAL_SystemTags).

――――――――――
¹         The IEC guidelines state that standard (library) blocks should not directly access data 
     points within the controller (direct access), to do so, means that the block cannot 
     be a true library module that can be used on any system, it requires that system to 
     have an underlying set of variables that existed outside the block.

     The preference is for all standard (library) blocks to receive all the data they need 
     via parameters passed to the block (parametric access). Hence the use here of UDT 
     data that can be passed as a single parameter into every standard block.
――――――――――

FC 01001 is called cyclically and monitors the cycle time of the central processor unit (CPU). The 
block records various cycle times: the cycle time of the previous cycle, the maximum cycle time 
