        <Component Name="TRIP" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="STATIC_DATA" />
        <Component Name="CONFIG_TRIP_DIS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_BypassOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Trip" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="INTERLOCK" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="STATIC_DATA" />
        <Component Name="CONFIG_ILOCK_DIS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_BypassOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Ilock" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="PERMISSIVE" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="47">
      <Symbol>
        <Component Name="STATIC_DATA" />
        <Component Name="CONFIG_PERM_DIS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="48">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_BypassOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="49">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Perm" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="50">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_BypassOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_BypassOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="52">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_SimOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="53">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_SimOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="54">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_RemoteOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="55">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_RemoteOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="56">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_LocalOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="57">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_LocalOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="58">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_RemoteOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="59">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_LocalOn" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="60">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_RLOff" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="61" />
    <Part Name="Contact" UId="62" />
    <Part Name="Contact" UId="63" />
    <Part Name="O" UId="64">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="65" />
    <Part Name="Contact" UId="66" />
    <Part Name="Contact" UId="67" />
    <Part Name="Contact" UId="68" />
    <Part Name="Contact" UId="69" />
    <Part Name="Contact" UId="70" />
    <Part Name="O" UId="71">
      <TemplateValue Name="Card" Type="Cardinality">5</TemplateValue>
    </Part>
    <Part Name="Coil" UId="72" />
    <Part Name="Contact" UId="73" />
    <Part Name="Coil" UId="74" />
    <Part Name="Contact" UId="75">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="76" />
    <Part Name="Contact" UId="77" />
    <Part Name="Contact" UId="78">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="79" />
    <Part Name="Contact" UId="80" />
    <Part Name="Contact" UId="81">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="82">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="83" />
    <Part Name="Contact" UId="84" />
    <Part Name="Contact" UId="85">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="86">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="87" />
    <Part Name="Contact" UId="88" />
    <Part Name="Contact" UId="89">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="90">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="91" />
    <Part Name="Contact" UId="92" />
    <Part Name="Coil" UId="93" />
    <Part Name="Contact" UId="94" />
    <Part Name="Coil" UId="95" />
    <Part Name="Contact" UId="96" />
    <Part Name="Coil" UId="97" />
    <Part Name="Contact" UId="98" />
    <Part Name="Coil" UId="99" />
    <Part Name="Contact" UId="100">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="101">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="102" />
  </Parts>
  <Wires>
    <Wire UId="103">
      <Powerrail />
      <NameCon UId="61" Name="in" />
    </Wire>
    <Wire UId="104">
      <IdentCon UId="21" />
      <NameCon UId="61" Name="operand" />
    </Wire>
    <Wire UId="105">
      <NameCon UId="61" Name="out" />
      <NameCon UId="62" Name="in" />
      <NameCon UId="63" Name="in" />
      <NameCon UId="66" Name="in" />
      <NameCon UId="67" Name="in" />
      <NameCon UId="68" Name="in" />
      <NameCon UId="69" Name="in" />
      <NameCon UId="70" Name="in" />
      <NameCon UId="73" Name="in" />
      <NameCon UId="75" Name="in" />
      <NameCon UId="77" Name="in" />
      <NameCon UId="80" Name="in" />
      <NameCon UId="84" Name="in" />
      <NameCon UId="88" Name="in" />
      <NameCon UId="92" Name="in" />
      <NameCon UId="94" Name="in" />
      <NameCon UId="96" Name="in" />
      <NameCon UId="98" Name="in" />
      <NameCon UId="100" Name="in" />
    </Wire>
    <Wire UId="106">
      <IdentCon UId="22" />
      <NameCon UId="62" Name="operand" />
    </Wire>
    <Wire UId="107">
      <NameCon UId="62" Name="out" />
      <NameCon UId="64" Name="in1" />
    </Wire>
    <Wire UId="108">
      <IdentCon UId="23" />
      <NameCon UId="63" Name="operand" />
    </Wire>
    <Wire UId="109">
      <NameCon UId="63" Name="out" />
      <NameCon UId="64" Name="in2" />
    </Wire>
    <Wire UId="110">
      <NameCon UId="64" Name="out" />
      <NameCon UId="65" Name="in" />
    </Wire>
    <Wire UId="111">
      <IdentCon UId="24" />
      <NameCon UId="65" Name="operand" />
    </Wire>
    <Wire UId="112">
      <IdentCon UId="25" />
      <NameCon UId="66" Name="operand" />
    </Wire>
    <Wire UId="113">
      <NameCon UId="66" Name="out" />
      <NameCon UId="71" Name="in1" />
    </Wire>
    <Wire UId="114">
      <IdentCon UId="26" />
      <NameCon UId="67" Name="operand" />
    </Wire>
    <Wire UId="115">
      <NameCon UId="67" Name="out" />
      <NameCon UId="71" Name="in2" />
    </Wire>
    <Wire UId="116">
      <IdentCon UId="27" />
      <NameCon UId="68" Name="operand" />
    </Wire>
    <Wire UId="117">
      <NameCon UId="68" Name="out" />
      <NameCon UId="71" Name="in3" />
    </Wire>
    <Wire UId="118">
      <IdentCon UId="28" />
      <NameCon UId="69" Name="operand" />
    </Wire>
    <Wire UId="119">
      <NameCon UId="69" Name="out" />
      <NameCon UId="71" Name="in4" />
    </Wire>
    <Wire UId="120">
      <IdentCon UId="29" />
      <NameCon UId="70" Name="operand" />
    </Wire>
    <Wire UId="121">
      <NameCon UId="70" Name="out" />
      <NameCon UId="71" Name="in5" />
    </Wire>
    <Wire UId="122">
      <NameCon UId="71" Name="out" />
      <NameCon UId="72" Name="in" />
    </Wire>
    <Wire UId="123">
      <IdentCon UId="30" />
      <NameCon UId="72" Name="operand" />
    </Wire>
    <Wire UId="124">
      <IdentCon UId="31" />
      <NameCon UId="73" Name="operand" />
    </Wire>
    <Wire UId="125">
      <NameCon UId="73" Name="out" />
      <NameCon UId="74" Name="in" />
    </Wire>
    <Wire UId="126">
      <IdentCon UId="32" />
      <NameCon UId="74" Name="operand" />
    </Wire>
    <Wire UId="127">
      <IdentCon UId="33" />
      <NameCon UId="75" Name="operand" />
    </Wire>
    <Wire UId="128">
      <NameCon UId="75" Name="out" />
      <NameCon UId="76" Name="in" />
    </Wire>
    <Wire UId="129">
      <IdentCon UId="34" />
      <NameCon UId="76" Name="operand" />
    </Wire>
    <Wire UId="130">
      <IdentCon UId="35" />
      <NameCon UId="77" Name="operand" />
    </Wire>
    <Wire UId="131">
      <NameCon UId="77" Name="out" />
      <NameCon UId="78" Name="in" />
    </Wire>
    <Wire UId="132">
      <IdentCon UId="36" />
      <NameCon UId="78" Name="operand" />
    </Wire>
    <Wire UId="133">
      <NameCon UId="78" Name="out" />
      <NameCon UId="79" Name="in" />
    </Wire>
    <Wire UId="134">
      <IdentCon UId="37" />
      <NameCon UId="79" Name="operand" />
    </Wire>
    <Wire UId="135">
      <IdentCon UId="38" />
      <NameCon UId="80" Name="operand" />
    </Wire>
    <Wire UId="136">
      <NameCon UId="80" Name="out" />
      <NameCon UId="81" Name="in" />
    </Wire>
    <Wire UId="137">
      <IdentCon UId="39" />
      <NameCon UId="81" Name="operand" />
    </Wire>
    <Wire UId="138">
      <NameCon UId="81" Name="out" />
      <NameCon UId="82" Name="in" />
    </Wire>
    <Wire UId="139">
      <IdentCon UId="40" />
      <NameCon UId="82" Name="operand" />
    </Wire>
    <Wire UId="140">
      <NameCon UId="82" Name="out" />
      <NameCon UId="83" Name="in" />
    </Wire>
    <Wire UId="141">
      <IdentCon UId="41" />
      <NameCon UId="83" Name="operand" />
    </Wire>
    <Wire UId="142">
      <IdentCon UId="42" />
      <NameCon UId="84" Name="operand" />
    </Wire>
    <Wire UId="143">
      <NameCon UId="84" Name="out" />
      <NameCon UId="85" Name="in" />
    </Wire>
    <Wire UId="144">
      <IdentCon UId="43" />
      <NameCon UId="85" Name="operand" />
    </Wire>
    <Wire UId="145">
      <NameCon UId="85" Name="out" />
      <NameCon UId="86" Name="in" />
    </Wire>
    <Wire UId="146">
      <IdentCon UId="44" />
      <NameCon UId="86" Name="operand" />
    </Wire>
    <Wire UId="147">
      <NameCon UId="86" Name="out" />
      <NameCon UId="87" Name="in" />
    </Wire>
    <Wire UId="148">
      <IdentCon UId="45" />
      <NameCon UId="87" Name="operand" />
    </Wire>
    <Wire UId="149">
      <IdentCon UId="46" />
      <NameCon UId="88" Name="operand" />
    </Wire>
    <Wire UId="150">
      <NameCon UId="88" Name="out" />
      <NameCon UId="89" Name="in" />
    </Wire>
    <Wire UId="151">
      <IdentCon UId="47" />
      <NameCon UId="89" Name="operand" />
    </Wire>
    <Wire UId="152">
      <NameCon UId="89" Name="out" />
      <NameCon UId="90" Name="in" />
    </Wire>
    <Wire UId="153">
      <IdentCon UId="48" />
      <NameCon UId="90" Name="operand" />
    </Wire>
    <Wire UId="154">
      <NameCon UId="90" Name="out" />
      <NameCon UId="91" Name="in" />
    </Wire>
    <Wire UId="155">
      <IdentCon UId="49" />
      <NameCon UId="91" Name="operand" />
    </Wire>
    <Wire UId="156">
      <IdentCon UId="50" />
      <NameCon UId="92" Name="operand" />
    </Wire>
    <Wire UId="157">
      <NameCon UId="92" Name="out" />
      <NameCon UId="93" Name="in" />
    </Wire>
    <Wire UId="158">
      <IdentCon UId="51" />
      <NameCon UId="93" Name="operand" />
    </Wire>
    <Wire UId="159">
      <IdentCon UId="52" />
      <NameCon UId="94" Name="operand" />
    </Wire>
    <Wire UId="160">
      <NameCon UId="94" Name="out" />
      <NameCon UId="95" Name="in" />
    </Wire>
    <Wire UId="161">
      <IdentCon UId="53" />
      <NameCon UId="95" Name="operand" />
    </Wire>
    <Wire UId="162">
      <IdentCon UId="54" />
      <NameCon UId="96" Name="operand" />
    </Wire>
    <Wire UId="163">
      <NameCon UId="96" Name="out" />
      <NameCon UId="97" Name="in" />
    </Wire>
    <Wire UId="164">
      <IdentCon UId="55" />
      <NameCon UId="97" Name="operand" />
    </Wire>
    <Wire UId="165">
      <IdentCon UId="56" />
      <NameCon UId="98" Name="operand" />
    </Wire>
    <Wire UId="166">
      <NameCon UId="98" Name="out" />
      <NameCon UId="99" Name="in" />
    </Wire>
    <Wire UId="167">
      <IdentCon UId="57" />
      <NameCon UId="99" Name="operand" />
    </Wire>
    <Wire UId="168">
      <IdentCon UId="58" />
      <NameCon UId="100" Name="operand" />
    </Wire>
    <Wire UId="169">
      <NameCon UId="100" Name="out" />
      <NameCon UId="101" Name="in" />
    </Wire>
    <Wire UId="170">
      <IdentCon UId="59" />
      <NameCon UId="101" Name="operand" />
    </Wire>
    <Wire UId="171">
      <NameCon UId="101" Name="out" />
      <NameCon UId="102" Name="in" />
    </Wire>
    <Wire UId="172">
      <IdentCon UId="60" />
      <NameCon UId="102" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E5" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="E6" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>状态汇总输出(HMI 唯一数据源)。
The status signals for faults, alarms and warnings are either duplicates of the message signals 
(signals beginning with msg_) or logical combinations of them.

The following is a full list of the status signals:

 UT31101_Dy_DevValveBi (full contents)
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 status_Operating        STATUS — Valve is changing state           Bool
                     (1 = changing state, 0 = fixed state)
 status_Fault            STATUS — Valve is in fault              Bool
                     (1 = fault present, 0 = healthy)
 status_Energised        STATUS — Valve output is on              Bool
                     (1 = energised, 0 = deenergised)
 status_Aut           STATUS — Automatic mode active           Bool
                     (1 = auto mode on, 0 = auto mode off)
 status_Man          STATUS — Manual mode active             Bool
                     (1 = man mode on, 0 = man mode off)
 status_EStop          STATUS — E_STOP safety signal is active         Bool
                     (1 = active, 0 = healthy)
 status_Trip        STATUS — TRIP signal is active             Bool
                     (1 = active, 0 = healthy)
 status_Ilock         STATUS — INTERLOCK signal is active            Bool
                     (1 = active, 0 = healthy)
 status_Perm        STATUS — PERMISSIVE signal is active           Bool
                     (1 = active, 0 = healthy)
 status_BypassOn        STATUS — Valve is in bypass mode          Bool
                     (1 = Simulation mode, 0 = normal)
 status_SimOn           STATUS — Valve is in simulation mode               Bool
                     (1 = Simulation mode, 0 = normal)
 status_RemoteOn       STATUS — Valve is in remote mode                  Bool
                     (1 = Remote mode, 0 = normal)
 status_LocalOn         STATUS — Valve is in local mode                    Bool
                     (1 = Local mode, 0 = normal)
 status_RLOff         STATUS — Valve is in ALL mode                   Bool
                     (1 = ALL mode, 0 = normal)
 ――――――――――――――――――――――――――――――――――――――――――
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="E7" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="E8" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Status signals</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="E9" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkCtrlPriority40" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Fault" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="$ctrl_OpenClose" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Opening" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Open" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Runon_Timer" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="STATIC_DATA" />
        <Component Name="CONFIG_MAINT_OP" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="OPEN_CMD" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OpenOn" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="31">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="32">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="33" />
    <Part Name="Contact" UId="34" />
    <Part Name="Contact" UId="35" />
    <Part Name="Gt" UId="36">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="37" />
    <Part Name="O" UId="38">
      <TemplateValue Name="Card" Type="Cardinality">3</TemplateValue>
    </Part>
    <Part Name="Coil" UId="39" />
    <Part Name="Coil" UId="40" />
  </Parts>
  <Wires>
    <Wire UId="41">
      <Powerrail />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="21" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="22" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="23" />
      <NameCon UId="33" Name="operand" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="in" />
      <NameCon UId="35" Name="in" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="24" />
      <NameCon UId="34" Name="operand" />
    </Wire>
    <Wire UId="49">
      <NameCon UId="34" Name="out" />
      <NameCon UId="38" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="25" />
      <NameCon UId="35" Name="operand" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="35" Name="out" />
      <NameCon UId="36" Name="pre" />
      <NameCon UId="37" Name="in" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="26" />
      <NameCon UId="36" Name="in1" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="27" />
      <NameCon UId="36" Name="in2" />
    </Wire>
    <Wire UId="54">
      <NameCon UId="36" Name="out" />
      <NameCon UId="38" Name="in2" />
    </Wire>
    <Wire UId="55">
      <IdentCon UId="28" />
      <NameCon UId="37" Name="operand" />
    </Wire>
    <Wire UId="56">
      <NameCon UId="37" Name="out" />
      <NameCon UId="38" Name="in3" />
    </Wire>
    <Wire UId="57">
      <NameCon UId="38" Name="out" />
      <NameCon UId="39" Name="in" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="29" />
      <NameCon UId="39" Name="operand" />
    </Wire>
    <Wire UId="59">
      <IdentCon UId="30" />
      <NameCon UId="40" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="EA" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="EB" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>开续运行输出:开命令且未到位(实际计时>0)且维护模式 → OPEN_CMD 与 status_OpenOn——续运行期间保持开命令输出。
The OPEN_CMD output drive will activate if all the following are true:

   1.  ESTOP is healthy or disabled (#wrkCtrlPriority40 = 1)

   2.  There is no fault condition (status_Fault = 0)

   3.  The valve is requested open ($ctrl_OpenClose = 1)

   4. The valve is opening (status_Opening =1)
        OR
     The valve is open (status_Open = 1) and either the run-on timer is active
     or the valve is configured to maintain outputs (CONFIG_MAINT_OP = 1)

The status_OpenOn signal is set to match the state of the OPEN_CMD
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="EC" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="ED" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>OPEN_CMD output driver</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="EE" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkCtrlPriority40" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Fault" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="$ctrl_OpenClose" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Closing" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Closed" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Runon_Timer" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="STATIC_DATA" />
        <Component Name="CONFIG_MAINT_OP" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="CLOSE_CMD" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_CloseOn" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="31">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="32">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="33">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="34" />
    <Part Name="Contact" UId="35" />
    <Part Name="Gt" UId="36">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="37" />
    <Part Name="O" UId="38">
      <TemplateValue Name="Card" Type="Cardinality">3</TemplateValue>
    </Part>
    <Part Name="Coil" UId="39" />
    <Part Name="Coil" UId="40" />
  </Parts>
  <Wires>
    <Wire UId="41">
      <Powerrail />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="21" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="22" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="23" />
      <NameCon UId="33" Name="operand" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="in" />
      <NameCon UId="35" Name="in" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="24" />
      <NameCon UId="34" Name="operand" />
    </Wire>
    <Wire UId="49">
      <NameCon UId="34" Name="out" />
      <NameCon UId="38" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="25" />
      <NameCon UId="35" Name="operand" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="35" Name="out" />
      <NameCon UId="36" Name="pre" />
      <NameCon UId="37" Name="in" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="26" />
      <NameCon UId="36" Name="in1" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="27" />
      <NameCon UId="36" Name="in2" />
    </Wire>
    <Wire UId="54">
      <NameCon UId="36" Name="out" />
      <NameCon UId="38" Name="in2" />
    </Wire>
    <Wire UId="55">
      <IdentCon UId="28" />
      <NameCon UId="37" Name="operand" />
    </Wire>
    <Wire UId="56">
      <NameCon UId="37" Name="out" />
      <NameCon UId="38" Name="in3" />
    </Wire>
    <Wire UId="57">
      <NameCon UId="38" Name="out" />
      <NameCon UId="39" Name="in" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="29" />
      <NameCon UId="39" Name="operand" />
    </Wire>
    <Wire UId="59">
      <IdentCon UId="30" />
      <NameCon UId="40" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="EF" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F0" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>关续运行输出:对称 → CLOSE_CMD/status_CloseOn。
The OPEN_CMD output drive will activate if all the following are true:

   1.  ESTOP is healthy or disabled (#wrkCtrlPriority40 = 1)

   2.  There is no fault condition (status_Fault = 0)

   3.  The valve is requested closed ($ctrl_OpenClose = 0)

   4. The valve is closing (status_Closing =1)
        OR
     The valve is closed (status_Closed = 1) and either the run-on timer is active
     or the valve is configured to maintain outputs (CONFIG_MAINT_OP = 1)

The status_CloseOn signal is set to match the state of the CLOSE_CMD
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="F1" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="F2" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>CLOSE_CMD output driver</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="F3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="SYS_SIGNALS" />
        <Component Name="_False" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'MIT LICENSE'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="LICENCE_TYPE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2020 Michael Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="COPYRIGHT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="S_Move" UId="27" DisabledENO="true" />
    <Part Name="S_Move" UId="28" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="en" />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="27" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="28" Name="out" />
      <IdentCon UId="25" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="F4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>许可证信息写入。
LICENCE AND CONTACT INFORMATION

This software and its associated documentation is made available under the MIT Licence:

════════════════════════════════════════════

The MIT License (MIT)

Copyright © 2020 Michael Gledhill

Permission is hereby granted, free of charge, to any person obtaining a copy of this software 
and associated documentation files (the “Software”), to deal in the Software without restriction, 
including without limitation the rights to use, copy, modify, merge, publish, distribute, 
sublicense, and/or sell copies of the Software, and to permit persons to whom the Software is 
furnished to do so, subject to the following conditions: 

The above copyright notice and this permission notice shall be included in all copies or 
substantial portions of the Software.

THE SOFTWARE IS PROVIDED “AS IS”, WITHOUT WARRANTY OF ANY KIND, EXPRESS OR IMPLIED, 
INCLUDING BUT NOT LIMITED TO THE WARRANTIES OF MERCHANTABILITY, FITNESS FOR A 
PARTICULAR PURPOSE AND NON-INFRINGEMENT. IN NO EVENT SHALL THE AUTHORS OR COPYRIGHT 
HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER LIABILITY, WHETHER IN AN ACTION OF 
CONTRACT, TORT OR OTHERWISE, ARISING FROM, OUT OF OR IN CONNECTION WITH THE SOFTWARE 
OR THE USE OR OTHER DEALINGS IN THE SOFTWARE.

════════════════════════════════════════════
                   ┌────────────┐
You can reach the author by email here:   │  mg@practicalseries.com  │
                   └────────────┘
Questions, corrections, constructive criticism and complaints (polite ones) are invited.

</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="F6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="F7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>LICENCE AND CONTACT INFORMATION</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="F8" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="F9" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Standard Module [DEVICE DRIVER] — Bistable Valve </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FC>
</Document>plc-study-library/LAD语料/工业库PS2001/FC18001_模拟量输入标度.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-09-03T15:47:33.0013147Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FC ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Subroutine</HeaderFamily>
      <HeaderName>StdSubScaleAI</HeaderName>
      <HeaderVersion>3.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Input">
    <Member Name="AI_RAW_SIGNAL" Datatype="Int" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Analogue Input (IW)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="AI_RAW_DATA" Datatype="&quot;UT00801_St_ConstAiRawData&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Analog Input Signal — raw range and configuration data</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="AI_CODE" Datatype="UInt" />
          <Member Name="___________0020_0" Datatype="Bool" />
          <Member Name="___________0020_1" Datatype="Bool" />
          <Member Name="RAW_MIN" Datatype="Int" />
          <Member Name="RAW_MAX" Datatype="Int" />
          <Member Name="RAW_DESC" Datatype="String[60]" />
          <Member Name="___________0030_1" Datatype="Bool" />
          <Member Name="___________0030_2" Datatype="Bool" />
          <Member Name="PARAM_TYPE" Datatype="Byte" />
          <Member Name="PARAM_RANGE" Datatype="Byte" />
          <Member Name="PARAM_COEF" Datatype="Byte" />
          <Member Name="___________0040_1" Datatype="Bool" />
          <Member Name="___________0040_2" Datatype="Bool" />
          <Member Name="VALUE_COEF" Datatype="Real" />
        </Section>
      </Sections>
    </Member>
    <Member Name="AI_SCALE_DATA" Datatype="&quot;UT00851_Sy_ConstAiScaleData&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Analog Input Signal — scaled range and configuration data</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="AI_TAG" Datatype="String[20]" />
          <Member Name="___________0020_0" Datatype="Bool" />
          <Member Name="___________0020_1" Datatype="Bool" />
          <Member Name="SCALE_MIN" Datatype="Real" />
          <Member Name="SCALE_MAX" Datatype="Real" />
          <Member Name="SCALE_UNITS" Datatype="String[20]" />
          <Member Name="SCALE_DESC" Datatype="String[60]" />
          <Member Name="___________0030_0" Datatype="Bool" />
          <Member Name="___________0030_1" Datatype="Bool" />
          <Member Name="LIMIT_UNDER" Datatype="Real" />
          <Member Name="LIMIT_OVER" Datatype="Real" />
          <Member Name="___________0040_0" Datatype="Bool" />
          <Member Name="___________0040_1" Datatype="Bool" />
          <Member Name="USER_INFO_1" Datatype="String[60]" />
          <Member Name="USER_INFO_2" Datatype="String[60]" />
          <Member Name="USER_INFO_3" Datatype="String[60]" />
          <Member Name="USER_INFO_4" Datatype="String[60]" />
          <Member Name="USER_INFO_5" Datatype="String[60]" />
        </Section>
      </Sections>
    </Member>
  </Section>
  <Section Name="Output">
    <Member Name="AI_SCALE_SIGNAL" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Scaled Output (as a Floating Point value)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="OVER_RANGE" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Signal Fault - Over range</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="UNDER_RANGE" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Signal Fault - Under range</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="OUT_OF_RANGE" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Signal Fault - Out of Range (either over or under)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="InOut" />
  <Section Name="Temp">
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Revision information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="REV_BLOCK" Datatype="String[7]" />
          <Member Name="REV_NUMBER" Datatype="String[20]" />
          <Member Name="REV_DATE" Datatype="String[10]" />
          <Member Name="REV_AUTHOR" Datatype="String[20]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="licInfo" Datatype="&quot;UT01001_St_SysLicence&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Licence information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="LICENCE_TYPE" Datatype="String[20]" />
          <Member Name="COPYRIGHT" Datatype="String[30]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="calPart1" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Scale value calculation part 1 (RAW_ANALOG − RAW_MIN)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="calPart2" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Scale value calculation part 2 (SCALE_MAX − SCALE_MIN)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="calPart3" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Scale value calculation part 1 (RAW_MAX − RAW_MIN)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLimitUnder" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Actual LIMIT_UNDER in use</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLimitOver" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Actual LIMIT_OVER in use</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkConfigError" Datatype="Bool">
      <Comment>
        <MultiLanguageText Lang="en-US">Working configuration error exists</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkReal" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (real)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Constant" />
  <Section Name="Return">
    <Member Name="Ret_Val" Datatype="Void" Accessibility="Public" />
  </Section>
</Sections></Interface>
      <IsIECCheckEnabled>true</IsIECCheckEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <Name>FC18001_StdSubScaleAI</Name>
      <Number>18001</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计思路】纯函数式标度子程序:原始值→工程值的线性映射,无状态、可被 FC02001 或任何采集链复用。设计要点:①配置校验先行(量程非法→ConfigError,阻止计算)②除零保护:量程差为 0 时用 FLT_MAX 替代(除法不崩溃)③量程诊断(UNDER/OVER/OUT_OF_RANGE)在标度后独立输出——调用方决定是报警还是故障。与 FC02001 的标度段同源,本块是独立可复用版本。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ 


TITLE:    SUBROUTINE — ANALOG INPUT SCALE


 

┌──────────────────────────────────────────┐
│                                          │
│          FC18001 — SOFTWARE MODULE DESIGN SPECIFICATION (SMDS)            │
│                                          │
│      The PDF version of the SMDS for this module is available online here:        │
│              https://psop.uk/pal-smds-fc18001-p               │
│                                          │
│      It is also available as part of the Project User Defined Documentation,      │
│      it can be accessed by selecting this module in the Project Tree          │
│      (on the left) and pressing SHIFT+F1                        │
│                                          │
└─────────────────────────────────────── ʷᴵᴰ⁻ᵈʰᴬ ┘

FC18001_StdSubScaleAI is a subroutine block that is used to scale the integer signal from an 
analog instrument, in the form of an input word (IW).

The resultant scaled value is a real (floating point) number that matches the calibrated range 
of the instrument.

The block monitors the instrument to see if the scaled value is out-of-range, the following three 
fault signals are generated:

   •   Over-range (signal is more than a specified percentage above the calibrated 
     range of the instrument

   •   Under-range (signal is more than a specified percentage below the calibrated 
     range of the instrument

   •   Common out-of-range, either the over-range or under-range fault is active

This is a subroutine block.



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     BLOCK TECHNICAL SUMMARY


 ――――――――――――――――――――――――――――――――――――――――――
 NOMENCLATURE &amp; ADDRESSING
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TITLE         Analog Input Scale
 BLOCK FUNCTION GROUP    Subroutine
 BLOCK ADDRESS       FC18001
 BLOCK SYMBOL        FC18001_StdSubScaleAI
 BLOCK USER ID         StdSubScaleAI

 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE &amp; USAGE
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE         Function (FC)
 BLOCK NUMBER        18001
 LANGUAGE           LAD
 OPTIMISED ACCESS     Yes
 PAL USAGE TYPE       Standard block

 ――――――――――――――――――――――――――――――――――――――――――
 METRICS
 ――――――――――――――――――――――――――――――――――――――――――
 EXECUTION TIME       23.9 μs¹
 LOAD MEMORY       31.2 kB
 WORK MEMORY           0.5 kB  
 ――――――――――――――――――――――――――――――――――――――――――
               ¹ Measured on: CPU-1515-2PN (order no. 6ES7512-2AM02-0AB0) 
                            https://psop.uk/pal-ds-cpu1515



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
Additional document references


In addition to the documents referenced in OB1 (section DOCUMENT REFERENCES), the 
following documents are associated with this module:


 ――――――――――――――――――――――――――――――――――――――――――
 REF.     DOCUMENT NO.       TITLE
 ――――――――――――――――――――――――――――――――――――――――――
 101  PS2001-5-2312-db00801   DB00801 (analog input raw data) SMDS
 102  PS2001-5-2312-db00851   DB00851 (analog input scale data) SMDS
 ――――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     FUNCTIONAL DESCRIPTION


FC18001 is the Analog Input Scale block, it is a comprehensive block designed to read and scale 
an analog instrument; it provides the following broad functions:

   •   Read an analog input, convert it to a real number that represents the calibrated 
     range of the instrument in engineering units

   •   Generate fault signals if the instrument is out of range



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.1     Read and scale and instrument signal


The principal function of the block is to read a raw integer signal from an analog instrument 
(in the form of an input word, IW), and convert it into a scaled, floating point (real) number that 
reflects the calibrated reading of the instrument in question.

For example, if a flow meter with a calibrated range of -100 l/s to +100 l/s provided a 4-20 mA 
signal to the PLC, then 4 mA would represent -100 l/s and 20 mA would represent +100 l/s.

A typical 4-20 mA analog input signal returns a raw value of 0 at 4 mA and 27648 at 20 mA. 

The block would return scaled values as follows (it would also return every value in between; five 
typical values have been shown):


 ――――――――――――――――――――――――――――――――――――――――――
 RAW_SIGNAL          RAW INTEGER VALUE        RETURNED SCALE VALUE
 ――――――――――――――――――――――――――――――――――――――――――
    4 mA                      0             -100 l/s
    8 mA               6912                   -50 l/s
  12 mA             13824                   0 l/s
  16 mA             20736              +50 l/s
  20 mA             27648            +100 l/s
 ――――――――――――――――――――――――――――――――――――――――――



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.2     Fault signals


The block is able to generate three fault signals:

   •   Instrument is over-range

   •   Instrument is under-range

   •   Instrument is out-of-range (common signal)

Over-range and under-range faults are generated if the instrument is reading outside its normal 
calibrated range. Over-range if the instrument is reading higher than its maximum configured 
value and under-range if lower than its minimum configured value.

The levels at which the instrument is considered to be either over-range or under-range 
(out-of-range), are set as a configurable values passed to the module.

The out-of-range fault signal is a common signal that activates if either the over-range or 
under-range signal is active. It indicates the instrument is either over-range or under-range, but 
doesn’t specify which.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.2     Supervisory system interface


FC18001 is a Subroutine block used to scale an analog input. It does not have a supervisory
system interface.



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
2.     DETAILED BLOCK DESCRIPTION


This block, FC18001_StdSubAnalogScaleAI is a subroutine block that can be called from other 
blocks within the PAL. It is designed to provide a linear conversion of a raw analog input signal 
(in integer format) to a scaled value that represents the calibrated range of the instrument as a 
real (floating point) value in engineering units.

It has the following formal parameters:


 ――――――――――――――――――――――――――――――――――――――――――
 PARAM          FUNCTION                      TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 AI_RAW_SIGNAL       The unscaled analog input (input word          Word     In
           address for the IO card to which the instrument 
           is connected)

 AI_RAW_DATA       Analog input signal configuration data (type,     UT00801    In
           range, descriptions card parameters and 
           coefficients)

 AI_SCALE_DATA      Analog input signal scaled value data (instrument   UT00851   In
           tag, range, descriptions and engineering units)

 AI_SCALE_SIGNAL     The scaled output value of the instrument in        Real      Out
           engineering units

 OVER_RANGE       Indicates the instrument is above its          Bool      Out
           calibrated range by more than the tolerance
           value

 UNDER_RANGE     Indicates the instrument is below its          Bool      Out
           calibrated range by more than the tolerance 
           value

 OUT_OF_RANGE      Indicates the instrument is outside of its         Bool      Out
           calibrated range by more than the tolerance 
           value either over or under range
 ――――――――――――――――――――――――――――――――――――――――――
 Note:   If a configuration error is present (see § 2.1.2) the three out of range parameters 
     will be activated (set true) and the AI_SCALE_SIGNAL signal will be set to zero 
     irrespective of the AI_RAW_SIGNAL value.


AI_RAW_SIGNAL is the input signal provided directly from the instrument itself (via input cards). 

The AI_RAW_DATA and AI_SCALE_DATA parameters are UDTs that hold information about the 
nature of the AI_RAW_SIGNAL, in the case of AI_RAW_DATA its input type: voltage, current &amp;c., 
its range in integer values and various parametric information and a textual description of the 
signal. In the case of AI_SCALE_DATA it specifies the scaled range of the signal, its engineering 
units, out-of-range values, a textual description of the instrument and the instrument tag itself.


 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         ASSOCIATED UDT            ASSOCIATED DATA BLOCK
 ――――――――――――――――――――――――――――――――――――――――――
 AI_RAW_DATA      UT00801_St_ConstAiRawData       DB00801_St_ConstAiRawData
 AI_SCALE_DATA     UT00851_St_ConstAiScaleData       DB00851_St_ConstAiScaleData
 ――――――――――――――――――――――――――――――――――――――――――

Section 2.1.1 contains a full description of the AI_RAW_DATA and AI_SCALE_DATA parameters.

AI_SCALE_SIGNAL is the true scaled value of the analog input (AI_RAW_SIGNAL) in engineering 
units.

OVER_RANGE and UNDER_RANGE indicate if the signal is outside the permitted range. The limits at 
which under-range and over-range faults activate are provided as part of the information supplied 
via the AI_SCALE_DATA parameter

OVER_RANGE indicates the input is higher than the permitted tolerance and UNDER_RANGE 
indicates the input is lower than the permitted tolerance.

OUT_OF_RANGE is simply a common signal indicating the either OVER_RANGE or UNDER_RANGE 
is active.

This arrangement conforms with the PAL philosophy where IO card connections, safety signals 
and interlocks have unique formal parameters; all remaining signals are passed as variables 
within UDTs, see the Software Design Specification [Ref 008].



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.1     Converting the raw instrument signal to a scaled value


The AI_RAW_SIGNAL is the raw instrument signal received from an analog input card; this has 
specific ranges depending on the type of IO card and the type of signal in use.
 
The following table shows example ranges for the AI_RAW_SIGNAL signal:

 ―――――――――――――――――――――――――――――――――――――――――― 
            LOWER LIMIT    EQUIVALENT UPPER LIMIT   EQUIVALENT
 SIGNAL TYPE      (RAW_MIN)         TO    (RAW_MAX)       TO      
 ―――――――――――――――――――――――――――――――――――――――――― 
 -10 V to 10 V         -27648     -10 V        27648      +10 V      
 1 V to 5 V          0      +1 V        27648     +5 V      
 -20 mA to 20 mA       -27648     -20 mA    27648      +20 mA      
 0 mA to 20 mA         0        0 mA    27648      +20 mA      
 4 mA to 20 mA (2w)      0        4 mA    27648      +20 mA      
 4 mA to 20 mA (4w)      0        4 mA    27648      +20 mA      
 RTD 150 Ω            0        0 Ω       27648      150 Ω      
 RTD 300 Ω            0        0 Ω       27648      300 Ω      
 PT x00           -2000       200.0°C      8500      850.0°C     
 Ni x00          -600     -60.0°C        250      250.0°C     
 Type B thermocouple     -2100      -210.0°C      12000    1200.0°C     
 Type K thermocouple     -2700      -270.0°C      13720    1372.0°C     
 ――――――――――――――――――――――――――――――――――――――――――
 Input ranges for typical instrument types (resistance thermometers and thermocouples)


The RAW_MIN and the RAW_MAX values in the above tables are the numerical values for the 
instrument range; the appropriate values are supplied as the RAW_MIN and RAW_MAX variables 
provided in the UDT of parameter AI_RAW_DATA. (see § 2.1.1 for a full description).
	

The corresponding values for the scaled instrument signal are similarly provided by the 
SCALE_MIN and SCALE_MAX values provided in the UDT of parameter AI_SCALE_DATA. 
(see § 2.1.1 for a full description).

Thus, if a flow meter with a calibrated range of –100 l/s to +100 l/s provided a 4-20 mA signal 
to the PLC, 


 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                   VALUE
 ――――――――――――――――――――――――――――――――――――――――――
 AI_RAW_DATA.RAW_MIN     RANGE — Minimum value of the raw analog      0
                    signal (at the card)
 AI_RAW_DATA.RAW_MAX    RANGE — Maximum value of the raw analog        27648
                    signal (at the card)
 AI_SCALE_DATA.SCALE_MIN   RANGE — Minimum value of the scaled analog       -100 l/s
                    signal [engineering units]
 AI_SCALE_DATA.SCALE_MAX  RANGE — Maximum value of the scaled analog      +100 l/s
                    signal [engineering units]
 ――――――――――――――――――――――――――――――――――――――――――

The scaled value is passed from the block as parameter: AI_SCALE_SIGNAL.

The scaled value (AI_SCALE_SIGNAL) is calculated as follows:


┌──────────────────────────────────────────────┐
│                                (AI_RAW_SIGNAL ─ RAW_MIN) ╳ (SCALE_MAX ─ SCALE_MIN)           │
│AI_SCALE_SIGNAL =  ――――――――――――――――――――――――――――  ┼ SCALE_MIN  │
│                               (RAW_MAX ─ RAW_MIN)                        │
└────────────────────────────────────────  (2.1)  ───┘

In the above calculation, RAW_MIN and RAW_MAX are preceded by AI_RAW_DATA. and SCALE_MIN and 
SCALE_MAX are preceded by AI_SCALE_DATA.

The three signals: AI_SCALE_SIGNAL, SCALE_MIN and SCALE_MAX are all floating-point numbers 
(real data type), the signals AI_RAW_SIGNAL, RAW_MIN and RAW_MAX are all integers (int data type).

Note:    It is assumed that the instrument has a linear response.


          AI_ SCALE_VALUE
            ↑                    ⋰
           SCALE_MAX__│______________________________________⋰
            │                  ╱|
            │                 ╱ |     
            │                ╱  |
            │               ╱   |
            │              ╱    |
            │             ╱     |
            │            ╱      |
   AI_SCALE_SIGNAL │&lt;- - - - - - - - - - - - - - - - - - - - - ╱       |
            │          ╱ ⌃           |
            │         ╱ ╎       |
            │        ╱  ╎       |
            │       ╱   ╎       |   
            │      ╱    ╎       |
            │     ╱     ╎       |
            │    ╱         ╎          |
            SCALE_MIN__│______╱          ╎          |
            │  ⋰|           ╎          |
            │ ⋰ |           ╎          |
            ┼─────────────────────────→ AI_RAW_SIGNAL
                  |           ╎           |
               RAW_MIN        ╎        RAW_MAX
                      AI_RAW_SIGNAL

   Figure 2.1    Linear relationship between AI_RAW_SIGNAL and AI_SCALE_SIGNAL 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.1     Using AI_RAW_DATA and AI_SCALE_DATA



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
The AI_RAW_DATA parameter

The parameter AI_RAW_DATA is used to pass the analog input card type, range, description and
coefficient data used by all analog input card channels. Data is supplied to this parameter using
DB00801_St_ConstAiRawData, this contains a formal set of data for every type of Siemens 
analog input (datasets), E.g.: for a 4-wire 4-20 mA signal it is:

 AI_RAW_2003     "UT00801_St_ConstAiRawData" AI Current - 4-wire (4 mA to 20 mA)
  revInfo          "UT01000_St_SysRevision"
  ___________0010_0  Bool     false	 
  ___________0010_1  Bool     false
  AI_CODE       UInt      16#2003
  ___________0020_0  Bool     false
  ___________0020_1  Bool     false
  RAW_MIN          Int        0
  RAW_MAX         Int        27648
  RAW_DESC       String[60]    'Current - 4-wire (4 mA to 20 mA)'
  ___________0030_1  Bool     false
  ___________0030_2  Bool     false
  PARAM_TYPE       Byte        16#02
  PARAM_RANGE      Byte        16#03
  PARAM_COEF        Byte        16#00
  ___________0040_1  Bool     false
  ___________0040_2  Bool     false
  VALUE_COEF        Real        0.0

A full description of DB00801_St_ConstAiRawData and its associated datasets is given in 
[Ref. 101].

The primary in formation needed by the module are maximum and minimum ranges for the 
input signal, this information is given in in the parameter:


 AI_RAW_DATA
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME           FUNCTION                    TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AI_RAW_DATA.RAW_MIN      Minimum value of the analog input           Int
               range being used by the module

 AI_RAW_DATA.RAW_MAX     Maximum value of the analog input           Int
               range being used by the module
 ――――――――――――――――――――――――――――――――――――――――――

These are the RAW_MIN and RAW_MAX values used in equation (2.1).



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
The AI_SCALE_DATA parameter


The AI_SCALE_DATA parameter is similar to the AI_RAW_DATA parameter except that in this case
it holds the scaled range, instrument tag, signal description and as-sociated engineering unit 
information. Data is supplied to this parameter using DB00851_St_ConstAiScaleData, this 
contains a set of data each instrument configured for the project, each instrument being a 
dataset. E.g.

 AI_SCALE_FC001   "UT00851_Sy_ConstAiScaleData"	
  revInfo        "UT01000_St_SysRevision"	
  ___________0010_0  Bool     false
  ___________0010_1  Bool     false
  AI_TAG           String[20]    'FC001'
  ___________0020_0  Bool     false
  ___________0020_1  Bool     false
  SCALE_MIN         Real        0.0
  SCALE_MAX        Real        1000.0
  SCALE_UNITS     String[20]    'l/s'
  SCALE_DESC      String[60]    'Inlet flow (0 to 1000 l/s)'
  ___________0030_0  Bool     false
  ___________0030_1  Bool     false
  LIMIT_UNDER      Real        -5.0     
  LIMIT_OVER        Real        105.0     
  ___________0040_0  Bool     false
  ___________0040_1  Bool     false
  USER_INFO_1       String[60]    'Instrument Manufacturer: Siemens'
  USER_INFO_2       String[60]    'Instrument Model: Sitrans FM 5000'
  USER_INFO_3       String[60]    'Instrument Part No.: MAG5000'
  USER_INFO_4       String[60]    ''
  USER_INFO_5       String[60]    ''


A full description of DB00851_St_ConstAiScaleData and its application is given in [Ref. 102].

The primary in formation needed by the module are maximum and minimum ranges for the 
scaled signal, this information is given in in the AI_SCALE_DATA parameter:


 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME            FUNCTION                    TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AI_SCALE_DATA.SCALE_MIN     Minimum value of the analog input           Real
                range being used by the module

 AI_SCALE_DATA.SCALE_MAX    Maximum value of the analog input           Real
                range being used by the module
 ――――――――――――――――――――――――――――――――――――――――――

These are the SCALE_MIN and SCALE_MAX values used in (2.1).

Additionally, the instrument tag is contained in the variable: 

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME            FUNCTION                   TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AI_SCALE_DATA.AI_TAG       Tag name of the instrument           String[20]
 ――――――――――――――――――――――――――――――――――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.2     Configuration errors


The block requires that both the RAW_MAX/MIN and SCALE_MAX/MIN signals conform to certain 
rules:

   1.  RAW_MIN must be less than, and not equal to RAW_MAX
   2.  SCALE_MIN must be less than, and not equal to SCALE_MAX

Should either of these conditions not be met, the three out of range parameters will all 
be activated (set true) 

     OVER_RANGE
     UNDER_RANGE
     OUT_OF_RANGE

In addition, the AI_SCALE_SIGNAL signal will be set to zero irrespective of the AI_RAW_SIGNAL 
value.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.2     Out of range signals


If the AI_SCALE_SIGNAL signal is outside the SCALE_MIN to SCALE_MAX range (red dotted area of 
the graph, Figure 2.1), the AI_SCALE_SIGNAL will still be calculated correctly; however, an 
appropriate, OVER_RANGE or UNDER_RANGE signal will be generated to indicate that the 
AI_SCALE_SIGNAL signal is outside the calibrated range of the instrument and is potentially no 
longer accurate.

Some tolerance is permitted before the OVER_RANGE and UNDER_RANGE signals are activated 
(most instruments are tolerant of slight over and under shoot readings).

The limits at which an over-range or under-range signal is generated is specified in the dataset 
passed to the module in the AI_SCALE_DATA parameter. Each such dataset is stored in 
DB00851_St_ConstAiScaleData (see § 2.1.1) in the variables LIMIT_OVER and LIMIT_UNDER 
respectively. These represent the highest and lowest values that the scaled instrument value 
can read without being either over-range or under-range:

 AI_SCALE_DATA
 ―――――――――――――――――――――――――――――――――――――――――― 
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 LIMIT_UNDER        Lower limit of the scaled instrument value in      Real
              engineering units before instrument is 
              under-range

 LIMIT_OVER           Upper limit of the scaled instrument value in      Real
              engineering units before instrument is 
              over-range
 ――――――――――――――――――――――――――――――――――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.2.1     Common out of range signal


There is a third out of range signal: OUT_OF_RANGE, this signal is a common signal that just 
indicates the instrument is out of its calibrated range (it does not specify whether it is over or 
under range). 

It is activated if either the OVER_RANGE or UNDER_RANGE signal is active.

Note:    If a configuration error exists, see § 2.1.2, all three out of range signals (OVER_RANGE, 
     UNDER_RANGE and OUT_OF_RANGE) will be activated irrespective of the 
     RAW_ANALOG value



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.2.2    Over and under range restrictions


The out-of-range limits passed to the module (AI_SCALE_DATA) must meet the following 
conditions:

   •   LIMIT_UNDER ≤ SCALE_MIN
   •   LIMIT_OVER ≥ SCALE_MAX

I.e. the instrument cannot be considered either under range or over range if it is within the 
normal range of the instrument.

If the over-range limit (LIMIT_OVER) is less than SCALE_MAX, then it’s value will be replaced by 
SCALE_MAX in all calculations. Similarly, if the under-range limit (LIMIT_UNDER) is greater than 
SCALE_MIN, then it’s value will be replaced by SCALE_MIN in all calculations.



               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 1 to 2</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
3.     Supervisory system interface


FC18001 is a Subroutine block used to scale an analog input. 

It does not have a supervisory system interface.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
4.     PARAMETERS

The following parameters are associated with this module:


 ――――――――――――――――――――――――――――――――――――――――――
 PARAM          FUNCTION                      TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 AI_RAW_SIGNAL       The unscaled analog input (input word          RWord     In
           address for the IO card to which the instrument 
           is connected)

 AI_RAW_DATA       Analog input signal configuration data (type,     UT00801    In
           range, descriptions card parameters and 
           coefficients)

 AI_SCALE_DATA      Analog input signal scaled value data (instrument   UT00851   In
           tag, range, descriptions and engineering units)

 AI_SCALE_SIGNAL     The scaled output value of the instrument in        Real      Out
           engineering units

 OVER_RANGE       Indicates the instrument is above its          Bool      Out
           calibrated range by more than the tolerance
           value (OOR_PERCENT)

 UNDER_RANGE     Indicates the instrument is below its          Bool      Out
           calibrated range by more than the tolerance 
           value (OOR_PERCENT)

 OUT_OF_RANGE      Indicates the instrument is outside of its         Bool      Out
           calibrated range by more than the tolerance 
           value (OOR_PERCENT), either over or 
           under range
 ――――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
5.     DATA STRUCTURES AND USAGE


The block has the following associated data structure:


 ――――――――――――――――――――――――――――――――――――――――――
 DATA STRUCTURE             DESCRIPTION
 ――――――――――――――――――――――――――――――――――――――――――
 UT01000_St_SysRevision          Revision information for this block    See FC01001
 UT01001_St_SysLicence           Licence information for this block  See FC01001

 UT00801_St_ConstAiRawData        Analog input signal configuration data 
                    (type, range, descriptions card parameters and 
                    coefficients)

 UT00851_St_ConstAiScaleData     Analog input signal scaled value data 
                    (instrument tag, range, descriptions and 
                    engineering units)
 ――――――――――――――――――――――――――――――――――――――――――
 Note:   This subroutine does not require the system signals data interface 
        (DB21001_Dy_SysSignals). The module is entirely autonomous.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
5.1     UT00801_St_ConstAiRawData


The static data structure for an analog instrument.


 UT00801_St_ConstAiRawData (full contents)
 ―――――――――――――――――――――――――――――――――――――――――― 
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AI_CODE            A 16-bit hex value that uniquely identifies dataset   UInt
              (it is the variable name of the dataset in DB00801)
 RAW_MIN         Minimum value of the raw analog signal        Int
              (at the card)

 RAW_MAX           Maximum value of the raw analog signal        Int
 RAW_DESC         Textual plain English description of the channel     String[60]
              type and range
 PARAM_TYPE         An 8-bit hex code that represents the input type    Byte
              See [Ref. 101]

 PARAM_RANGE        An 8-bit hex code that represents the input range    Byte
              See [Ref. 101]

 PARAM_COEF        An 8-bit hex code that represents a thermal        Byte
              coefficient (thermal resistance channels only, 
              otherwise set to 0). See [Ref. 101]

 VALUE_COEF        The actual value of the temperature coefficient in    Real
              use (thermal resistance channels only)
 ―――――――――――――――――――――――――――――――――――――――――― 



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
5.2     UT00851_St_ConstAiScaleData


The static data structure for an analog instrument.


 UT00801_St_ConstAiRawData (full contents)
 ―――――――――――――――――――――――――――――――――――――――――― 
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AI_TAG          Tag name of the instrument             String[20]

 SCALE_MIN        Minimum value of the scaled input signal range    Real
              being used by the module
 SCALE_MAX          Maximum value of the scaled input signal range      Real
              being used by the module

 SCALE_UNITS          Engineering units for the instrument         String[20]
 SCALE_DESC           Textual plain English description of the instrument  String[60]

 LIMIT_UNDER        Lower limit of the scaled instrument value in      Real
              engineering units before instrument is 
              under-range
 LIMIT_OVER           Upper limit of the scaled instrument value in      Real
              engineering units before instrument is 
              over-range

 USER_INFO_1          Optional user information (text) line 1       String[60]
 USER_INFO_2          Optional user information (text) line 2       String[60]
 USER_INFO_3          Optional user information (text) line 3       String[60]
 USER_INFO_4          Optional user information (text) line 4       String[60]
 USER_INFO_5          Optional user information (text) line 5       String[60]
 ―――――――――――――――――――――――――――――――――――――――――― 

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━




▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
6.     CONSTANTS AND TEMPORARY (LOCAL) DATA



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
6.1     Constants


No constants are used in this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
6.2     Temporary (local) data


The following temporary data is used:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                  TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 revInfo             Revision information for the block         UT01000
 licInfo           Licensing information for the block      UT01001
 calPart1             Scale value part 1 (RAW_ANALOG − RAW_MIN)    Real
 calPart2             Scale value part 2 (SCALE_MAX − SCALE_MIN)   Real
 calPart3             Scale value part 3 (RAW_MAX − RAW_MIN)     Real
 wrkLimitUnder        Actual LIMIT_UNDER in use          Real
 wrkLimitOver          Actual LIMIT_OVER in use            Real
 wrkConfigError        Working configuration error exists         Bool
 wrkReal           Working storage (Real)             Real
 ―――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━




▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
7.     BLOCK CALLS AND ASSOCIATIONS


This section details any blocks which may be called from within this software module (subroutine 
functions for example), any partner blocks with which it may be associated (for example a 
receive module that is partner with a transmit module &amp;c.). It lists any system functions which 
may be called (e.g. reading the real time clock) and any system data types that may be used.

Finally, it lists any special calling requirements for the block (for example, must be called from 
within a cyclic interrupt organisation block) and if the block is using “optimised access” (this is 
the default arrangement).



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.1     Block calls from within this module


There are no PAL block calls from within this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.2     Blocks associated with this module


This is a stand-alone block and is not associated with any other blocks.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.3     System block calls and system data types

There are no system block calls



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.4     Special properties and requirements



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
7.4.1     Block optimisation, IEC compatibility and library conformance


   •   Block optimisation is ACTIVE for this block.

   •   The block has been checked for IEC compatibility and is compliant.

   •   The block is compatible with all IEC library-conformance module constraints



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
7.4.2     Calling requirements


There are no special calling requirements for this block.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
8.     EXAMPLE USAGE


The following shows a typical deployment of FC18001:


                           ┌─────────────
        ───────────────────┤ FC18001
                           ├───────────
                           │               │                       
                               "FC001" ─┤ AI_RAW_SIGNAL          │
                           │               │
      "DB00801_St_ConstAiRawData".AI_RAW_2003 ─┤ AI_RAW_DATA           │
                           │               │
"DB00851_St_ConstAiScaleData".AI_SCALE_FC001 ─┤ AI_SCALE_DATA          │
                           │               │
                                   AI_SCALE_SIGNAL├─ #VALUE
                                        │
                                  UNDER_RANGE ├─ #ALM_UNDER
                                        │
                                     OVER_RANGE├─ #ALM_OVER
                                        │
                                      OUT_OF_RANGE├─ #ALM_OOR  
                                        │
                           ─────────────┘


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
9.     TEST AND VERIFICATION PATH


The following diagram shows the full test and verification path for the formal release of each 
version of the software module. See the Test Plan [Ref. 003] for full details, available here:
        https://psop.uk/pal-tp-p


        FC18001-T001         FC18001-T002         FC18001-T003

    Test version: 000.801     Test version: 001.801     Test version: 002.801
 Released version: 001.000     Released version: 002.000     Released version: 003.000
Released commit: D0007    Released commit: D0011    Released commit: D0018

       SCR      SMT              SCV               SMT     
＿＿＿＿＿＿┌┐＿＿ ▛▜ ＿＿＿＿＿＿＿＿＿＿＿＿╓╖＿＿＿＿＿＿＿＿＿＿＿＿ ▛▜＿＿
      └┘   ▙▟             ╙╜             ▙▟   
Initial test           Comments standardised     AI_RAW_DATA &amp; AI_SCALE_DATA

Initial test to release the      Comments updated &amp;    DB00801 and DB00851 added  
module following the      minor typographical        and used throughout, minor 
development stage.       corrections            name changes, comments 
Full SMT              SCV only           updated.
                            

Where:
――――――――――――――――――――――――――――――――――――――――――――
 SCR    Source Code Review      A visual inspection of the software to ensure it has been written  
┌┐             to the correct standards, uses the correct structures within the
└┘             software and is generally suitable for deployment.               

 SMT Software Module Test    A full and detailed test of an individual software module in
  ▛▜              isolation; such testing requires that all branches of the 
  ▙▟              software are tested. 

               It tests all the interfaces to the module, any data recorded or 
               stored by the module, all error and exception handling functions 
               and tests all timed and interrupt driven operations.

 SMTp SMT partial retest      A partial repeat of some aspect of the full SMT to retest a small
  ▛ ┐               change made to some aspect of the software. The change 
└ ▟                must be small, specific and localised.

 SCV Software Compatibility     A mechanism for verifying that no executable code software 
╓╖    Verification          changes have been made to a module following changes to
╙╜             comment fields.

               Allows typographical errors &amp;c. to be corrected without forcing 
               a full SMT on a module that has not functionally changed.
――――――――――――――――――――――――――――――――――――――――――――

An SCV can only be performed on a module that has at some point previously, successfully 
completed both an SCR and SMT. Where an SCV is implemented, it replaces the requirement for 
both the SCR and the SMT for the test iteration in question.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━


██████████████ █ █ █ █  END   █ █ █ █ ██████████████
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 3 to 9</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LiteralConstant" UId="21">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'FC18001'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_BLOCK" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'003.000'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_NUMBER" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2024.08.31'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_DATE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'M. Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_AUTHOR" />
      </Symbol>
    </Access>
    <Part Name="S_Move" UId="29" DisabledENO="true" />
    <Part Name="S_Move" UId="30" DisabledENO="true" />
    <Part Name="S_Move" UId="31" DisabledENO="true" />
    <Part Name="S_Move" UId="32" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="33">
      <Powerrail />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="en" />
      <NameCon UId="31" Name="en" />
      <NameCon UId="32" Name="en" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="21" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="29" Name="out" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="31" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="27" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="32" Name="out" />
      <IdentCon UId="28" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>版本信息写入。▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
MODIFICATION HISTORY


The revision data shown here, in the network comments, contains additional information 
reflecting the software development workflow under the version control system (VCS) employed 
to track all software changes.

The VCS in use is the Git Source Code Management system in conjunction with the GitHub online 
hosting system. The software in its entirety is available in the GitHub remote repository:

     https://github.com/practicalseries/PS2001-pal-software

The repository is public and can be freely copied (forked in GitHub terminology) and used 
under the MIT licence. 

The MIT licence is reproduced in full in the last network of this software module.


 ―――――――――――――――――――――――――――――――――――――――――――
 DATE       REVISION             MASTER BRANCH     DEV
         (nnn.amm)   COMMIT TAG    (Base ---> Merge)    BRANCH   Author
 ———————————————————————————————————————————
 2022.08.31    003.000   D0018      D0017 D0018  None    M. Gledhill
                       FC18001 — RELEASED FOR USE
                         Merge back to master branch

 2024.08.31    002.801   D0017A-000.107   D0017 N/A     D017A   M. Gledhill
                       RAW_ANALOG changed to AI_RAW_SIGNAL
                       AI_RAW_DATA and AI_SCALE_DATA added
                       OOR calculation uses AI_SCALE_DATA

 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill
                       FC18001 — RELEASED FOR USE
                         Merge back to master branch

 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill
                       Released for test (SCV)

 2022.04.06    001.101   D0010A-000.104   D0010 N/A     D010A   M. Gledhill
                       Comments updated and standardised

 2021.05.22    001.000   D0007      D0006 D0007  None    M. Gledhill
                       FC18001 — FORMAL RELEASE FOR USE
                         Merge back to master branch

 2021.05.22    001.000   D0006A-001.000   D0006 N/A     D0006A   M. Gledhill
                       FC18001 Post-test RELEASED FOR USE

 2021.05.18    000.801   D0006A-000.801   D0006 N/A     D0006A   M. Gledhill
                       FC18001 Released for SMT

 2021.05.17    000.101   D0006A-000.101   D0006 N/A     D0006A   M. Gledhill
                       FC18001 Migration to VCS
 ———————————————————————————————————————————
  Where: nnn  =  Major revision
        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)
      mm  =  Minor revision (must be 00 if a = 0)
        Block properties version number should be set to nn.a (only one decimal place)

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Current revision and modification history</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AI_RAW_DATA" />
        <Component Name="RAW_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AI_RAW_DATA" />
        <Component Name="RAW_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Part Name="Le" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Le" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="O" UId="28">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="26" Name="out" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>配置校验:RAW/SCALE 量程非法 → wrkConfigError。
Determines if a configuration error has occurred, this is true if either the RAW range or SCALED 
range has not been specified correctly, either:

   •   RAW_MAX &lt;= RAW_MIN (raw range error) OR
   •   SCALE_MAX &lt;= SCALE_MIN (scaled range error)

If either, or both, conditions are true, the wrkConfigError signal is activated
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Configuration Error Check</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="17" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="LIMIT_UNDER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="LIMIT_UNDER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="LIMIT_OVER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="LIMIT_OVER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Part Name="Move" UId="33" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Gt" UId="34">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="35" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="36" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Lt" UId="37">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="38" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="39">
      <Powerrail />
      <NameCon UId="33" Name="en" />
      <NameCon UId="34" Name="pre" />
      <NameCon UId="36" Name="en" />
      <NameCon UId="37" Name="pre" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="21" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="33" Name="out1" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="23" />
      <NameCon UId="34" Name="in1" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="24" />
      <NameCon UId="34" Name="in2" />
    </Wire>
    <Wire UId="44">
      <NameCon UId="34" Name="out" />
      <NameCon UId="35" Name="en" />
    </Wire>
    <Wire UId="45">
      <IdentCon UId="25" />
      <NameCon UId="35" Name="in" />
    </Wire>
    <Wire UId="46">
      <NameCon UId="35" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="47">
      <IdentCon UId="27" />
      <NameCon UId="36" Name="in" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="36" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="29" />
      <NameCon UId="37" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="30" />
      <NameCon UId="37" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="37" Name="out" />
      <NameCon UId="38" Name="en" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="31" />
      <NameCon UId="38" Name="in" />
    </Wire>
    <Wire UId="53">
      <NameCon UId="38" Name="out1" />
      <IdentCon UId="32" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="18" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="19" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>限值装载:LIMIT_UNDER/OVER 与 SCALE_MIN/MAX 组合出上下限。
The out-of-range limits passed to the module (AI_SCALE_DATA) must meet the following 
conditions:

   •   LIMIT_UNDER ≤ SCALE_MIN
   •   LIMIT_OVER ≥ SCALE_MAX

I.e. the instrument cannot be considered either under range or over range if it is within the 
normal range of the instrument.

If the over-range limit (LIMIT_OVER) is less than SCALE_MAX, then it’s value will be replaced by 
SCALE_MAX in all calculations. Similarly, if the under-range limit (LIMIT_UNDER) is greater than 
SCALE_MIN, then it’s value will be replaced by SCALE_MIN in all calculations.

The limits in use are stored in wrkLimitUnder and wrkLimitOver
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="1B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Signal conditioning — Ensure Out of Range percentage is 10% or less</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="1C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AI_RAW_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AI_RAW_DATA" />
        <Component Name="RAW_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="calPart1" />
      </Symbol>
    </Access>
    <Part Name="Sub" UId="24" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="in1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="in2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="out" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="1D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="1E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-1:信号减 RAW_MIN(零点偏移)。
The following formula is used to calculate the scaled (actual_Value) signal:
┌────────────────────────────────────────────┐
│                                     (AI_RAW_SIGNAL ─ RAW_MIN) ╳ (SCALE_MAX ─ SCALE_MIN)       │
│ AI_SCALE_SIGNAL =  ――――――――――――――――――――――――――  ┼ SCALE_MIN    │
│                                    (RAW_MAX ─ RAW_MIN)                    │
└────────────────────────────────────────────┘

Scale value calculation part 1 is (AI_RAW_SIGNA − RAW_MIN)
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="20" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Instrument read and scale - Part 1</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="21" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="calPart2" />
      </Symbol>
    </Access>
    <Part Name="Sub" UId="24" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="in1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="in2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="out" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="22" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="23" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-2:工程值量程差。
Scale value calculation part 2 (SCALE_MAX − SCALE_MIN)
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="24" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="25" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Instrument read and scale - Part 2</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="26" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AI_RAW_DATA" />
        <Component Name="RAW_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AI_RAW_DATA" />
        <Component Name="RAW_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="calPart3" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>3.402823E+38</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="calPart3" />
      </Symbol>
    </Access>
    <Part Name="Sub" UId="27" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="28" />
    <Part Name="Move" UId="29" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="27" Name="en" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="27" Name="eno" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="27" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="en" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="29" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="27" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="28" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-3:原始量程差;配置错误→FLT_MAX(除零保护)。
Scale value calculation part 3 (RAW_MAX − RAW_MIN)

Note:    To prevent inconsistencies and divide by zero errors, if a configuration error is present
     (resulting from incorrect range data and indicated by status_ConfigError = TRUE), the
     denominator of the calculation (CalPart3) is set to 3.402823 × 1038 (i.e. a very large 
     number), the result of this is that the  SCALE_VALUE will equal SCALE_MIN for 
     all permitted values of RAW_ANALOG.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="29" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Instrument read and scale - Part 3</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="2B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="calPart1" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="calPart2" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="calPart3" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="AI_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="AI_SCALE_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="33">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="AI_SCALE_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="35">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Part Name="Mul" UId="37" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="38" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Add" UId="39" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="40" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Contact" UId="41" />
    <Part Name="Move" UId="42" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="43" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="44">
      <Powerrail />
      <NameCon UId="37" Name="en" />
      <NameCon UId="41" Name="in" />
    </Wire>
    <Wire UId="45">
      <IdentCon UId="21" />
      <NameCon UId="37" Name="in1" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="22" />
      <NameCon UId="37" Name="in2" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="37" Name="eno" />
      <NameCon UId="38" Name="en" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="37" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="24" />
      <NameCon UId="38" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="25" />
      <NameCon UId="38" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="38" Name="eno" />
      <NameCon UId="39" Name="en" />
      <NameCon UId="40" Name="en" />
    </Wire>
    <Wire UId="52">
      <NameCon UId="38" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="27" />
      <NameCon UId="39" Name="in1" />
    </Wire>
    <Wire UId="54">
      <IdentCon UId="28" />
      <NameCon UId="39" Name="in2" />
    </Wire>
    <Wire UId="55">
      <NameCon UId="39" Name="out" />
      <IdentCon UId="29" />
    </Wire>
    <Wire UId="56">
      <IdentCon UId="30" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="57">
      <NameCon UId="40" Name="out1" />
      <IdentCon UId="31" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="32" />
      <NameCon UId="41" Name="operand" />
    </Wire>
    <Wire UId="59">
      <NameCon UId="41" Name="out" />
      <NameCon UId="42" Name="en" />
      <NameCon UId="43" Name="en" />
    </Wire>
    <Wire UId="60">
      <IdentCon UId="33" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="61">
      <NameCon UId="42" Name="out1" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="62">
      <IdentCon UId="35" />
      <NameCon UId="43" Name="in" />
    </Wire>
    <Wire UId="63">
      <NameCon UId="43" Name="out1" />
      <IdentCon UId="36" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="2C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="2D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-4:线性映射主公式;配置错误输出 0。
                                                                             (calPart1 x CalPart2)
Complete the calculation SCALE_VALUE =  —————————— + SCALE_MIN
                                                                                        calPart3

If a configuration error exists, the SCALE_VALUE is set to zero for all conditions
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="2E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Instrument read and scale - Part 4</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="30" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="UNDER_RANGE" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="OVER_RANGE" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="OUT_OF_RANGE" />
      </Symbol>
    </Access>
    <Part Name="Lt" UId="35">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="36" />
    <Part Name="O" UId="37">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="38" />
    <Part Name="Gt" UId="39">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="40" />
    <Part Name="O" UId="41">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="42" />
    <Part Name="Lt" UId="43">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Gt" UId="44">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="45" />
    <Part Name="O" UId="46">
      <TemplateValue Name="Card" Type="Cardinality">3</TemplateValue>
    </Part>
    <Part Name="Coil" UId="47" />
  </Parts>
  <Wires>
    <Wire UId="48">
      <Powerrail />
      <NameCon UId="35" Name="pre" />
      <NameCon UId="36" Name="in" />
      <NameCon UId="39" Name="pre" />
      <NameCon UId="40" Name="in" />
      <NameCon UId="43" Name="pre" />
      <NameCon UId="44" Name="pre" />
      <NameCon UId="45" Name="in" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="21" />
      <NameCon UId="35" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="22" />
      <NameCon UId="35" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="35" Name="out" />
      <NameCon UId="37" Name="in1" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="23" />
      <NameCon UId="36" Name="operand" />
    </Wire>
    <Wire UId="53">
      <NameCon UId="36" Name="out" />
      <NameCon UId="37" Name="in2" />
    </Wire>
    <Wire UId="54">
      <NameCon UId="37" Name="out" />
      <NameCon UId="38" Name="in" />
    </Wire>
    <Wire UId="55">
      <IdentCon UId="24" />
      <NameCon UId="38" Name="operand" />
    </Wire>
    <Wire UId="56">
      <IdentCon UId="25" />
      <NameCon UId="39" Name="in1" />
    </Wire>
    <Wire UId="57">
      <IdentCon UId="26" />
      <NameCon UId="39" Name="in2" />
    </Wire>
    <Wire UId="58">
      <NameCon UId="39" Name="out" />
      <NameCon UId="41" Name="in1" />
    </Wire>
    <Wire UId="59">
      <IdentCon UId="27" />
      <NameCon UId="40" Name="operand" />
    </Wire>
    <Wire UId="60">
      <NameCon UId="40" Name="out" />
      <NameCon UId="41" Name="in2" />
    </Wire>
    <Wire UId="61">
      <NameCon UId="41" Name="out" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="62">
      <IdentCon UId="28" />
      <NameCon UId="42" Name="operand" />
    </Wire>
    <Wire UId="63">
      <IdentCon UId="29" />
      <NameCon UId="43" Name="in1" />
    </Wire>
    <Wire UId="64">
      <IdentCon UId="30" />
      <NameCon UId="43" Name="in2" />
    </Wire>
    <Wire UId="65">
      <NameCon UId="43" Name="out" />
      <NameCon UId="46" Name="in1" />
    </Wire>
    <Wire UId="66">
      <IdentCon UId="31" />
      <NameCon UId="44" Name="in1" />
    </Wire>
    <Wire UId="67">
      <IdentCon UId="32" />
      <NameCon UId="44" Name="in2" />
    </Wire>
    <Wire UId="68">
      <NameCon UId="44" Name="out" />
      <NameCon UId="46" Name="in2" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="33" />
      <NameCon UId="45" Name="operand" />
    </Wire>
    <Wire UId="70">
      <NameCon UId="45" Name="out" />
      <NameCon UId="46" Name="in3" />
    </Wire>
    <Wire UId="71">
      <NameCon UId="46" Name="out" />
      <NameCon UId="47" Name="in" />
    </Wire>
    <Wire UId="72">
      <IdentCon UId="34" />
      <NameCon UId="47" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="31" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="32" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>量程诊断:低于下限→UNDER_RANGE;高于上限→OVER_RANGE;任一→OUT_OF_RANGE。
The instrument is over range if the scaled value (stored in wrkReal) is greater than wrkLimitOver

The instrument is under range if the scaled value (stored in wrkReal)  is less than wrkLimitUnder

If either of these conditions is true, the common out of range signal is activated

Note:    If the range information is incorrect (wrkConfigError = TRUE),
     Then all the out of range signals are activated (UNDER_RANGE, 
     OVER_RANGE and OUT_OF_RANGE) simultaneously
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="33" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="34" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Out of range signals</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="35" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LiteralConstant" UId="21">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'MIT LICENSE'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="LICENCE_TYPE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2020 Michael Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="COPYRIGHT" />
      </Symbol>
    </Access>
    <Part Name="S_Move" UId="25" DisabledENO="true" />
    <Part Name="S_Move" UId="26" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="27">
      <Powerrail />
      <NameCon UId="25" Name="en" />
      <NameCon UId="26" Name="en" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="29">
      <NameCon UId="25" Name="out" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="26" Name="out" />
      <IdentCon UId="24" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="36" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="37" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>许可证信息。
LICENCE AND CONTACT INFORMATION

This software and its associated documentation is made available under the MIT Licence:

════════════════════════════════════════════

The MIT License (MIT)

Copyright © 2020 Michael Gledhill

Permission is hereby granted, free of charge, to any person obtaining a copy of this software 
and associated documentation files (the “Software”), to deal in the Software without restriction, 
including without limitation the rights to use, copy, modify, merge, publish, distribute, 
sublicense, and/or sell copies of the Software, and to permit persons to whom the Software is 
furnished to do so, subject to the following conditions: 

The above copyright notice and this permission notice shall be included in all copies or 
substantial portions of the Software.

THE SOFTWARE IS PROVIDED “AS IS”, WITHOUT WARRANTY OF ANY KIND, EXPRESS OR IMPLIED, 
INCLUDING BUT NOT LIMITED TO THE WARRANTIES OF MERCHANTABILITY, FITNESS FOR A 
PARTICULAR PURPOSE AND NON-INFRINGEMENT. IN NO EVENT SHALL THE AUTHORS OR COPYRIGHT 
HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER LIABILITY, WHETHER IN AN ACTION OF 
CONTRACT, TORT OR OTHERWISE, ARISING FROM, OUT OF OR IN CONNECTION WITH THE SOFTWARE 
OR THE USE OR OTHER DEALINGS IN THE SOFTWARE.

════════════════════════════════════════════
                   ┌────────────┐
You can reach the author by email here:   │  mg@practicalseries.com  │
                   └────────────┘
Questions, corrections, constructive criticism and complaints (polite ones) are invited.

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="38" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="39" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>LICENCE AND CONTACT INFORMATION</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="3A" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="3B" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Standard Module [SUBROUTINE] — Analog Input Scale</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FC>
</Document>plc-study-library/LAD语料/工业库PS2001/FC18002_模拟量输出标度.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2024-09-03T16:17:04.7207683Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FC ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Subroutine</HeaderFamily>
      <HeaderName>StdSubScaleAQ</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Input">
    <Member Name="AQ_SCALE_SIGNAL" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Scaled Input</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="AQ_RAW_DATA" Datatype="&quot;UT00802_St_ConstAqRawData&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Analog Output Signal — raw range and configuration data</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="AQ_CODE" Datatype="UInt" />
          <Member Name="___________0020_0" Datatype="Bool" />
          <Member Name="___________0020_1" Datatype="Bool" />
          <Member Name="RAW_MIN" Datatype="Int" />
          <Member Name="RAW_MAX" Datatype="Int" />
          <Member Name="RAW_DESC" Datatype="String[60]" />
          <Member Name="___________0030_1" Datatype="Bool" />
          <Member Name="___________0030_2" Datatype="Bool" />
          <Member Name="PARAM_TYPE" Datatype="Byte" />
          <Member Name="PARAM_RANGE" Datatype="Byte" />
        </Section>
      </Sections>
    </Member>
    <Member Name="AQ_SCALE_DATA" Datatype="&quot;UT00852_Sy_ConstAqScaleData&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Analog Output Signal — scaled range and configuration data</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="AQ_TAG" Datatype="String[20]" />
          <Member Name="___________0020_0" Datatype="Bool" />
          <Member Name="___________0020_1" Datatype="Bool" />
          <Member Name="SCALE_MIN" Datatype="Real" />
          <Member Name="SCALE_MAX" Datatype="Real" />
          <Member Name="SCALE_UNITS" Datatype="String[20]" />
          <Member Name="SCALE_DESC" Datatype="String[60]" />
          <Member Name="___________0030_0" Datatype="Bool" />
          <Member Name="___________0030_1" Datatype="Bool" />
          <Member Name="LIMIT_UNDER" Datatype="Real" />
          <Member Name="LIMIT_OVER" Datatype="Real" />
          <Member Name="___________0040_0" Datatype="Bool" />
          <Member Name="___________0040_1" Datatype="Bool" />
          <Member Name="USER_INFO_1" Datatype="String[60]" />
          <Member Name="USER_INFO_2" Datatype="String[60]" />
          <Member Name="USER_INFO_3" Datatype="String[60]" />
          <Member Name="USER_INFO_4" Datatype="String[60]" />
          <Member Name="USER_INFO_5" Datatype="String[60]" />
        </Section>
      </Sections>
    </Member>
  </Section>
  <Section Name="Output">
    <Member Name="AQ_RAW_SIGNAL" Datatype="Int" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Actual Output (as an integer for output card)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="OVER_RANGE" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Signal Fault - Over range</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="UNDER_RANGE" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Signal Fault - Under range</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="OUT_OF_RANGE" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Signal Fault - Out of Range (either over or under)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="InOut" />
  <Section Name="Temp">
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Revision information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="REV_BLOCK" Datatype="String[7]" />
          <Member Name="REV_NUMBER" Datatype="String[20]" />
          <Member Name="REV_DATE" Datatype="String[10]" />
          <Member Name="REV_AUTHOR" Datatype="String[20]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="licInfo" Datatype="&quot;UT01001_St_SysLicence&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Licence information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="LICENCE_TYPE" Datatype="String[20]" />
          <Member Name="COPYRIGHT" Datatype="String[30]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="calPart1" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Raw value calculation part 1 (AQ_SCALE_VALUE − SCALE_MIN)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="calPart2" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Raw value calculation part 2 (SCALE_MAX − SCALE_MIN)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="calPart3" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Raw value calculation part 1 (RAW_MAX − RAW_MIN)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLimitUnder" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Actual LIMIT_UNDER in use</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLimitOver" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Actual LIMIT_OVER in use</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkConfigError" Datatype="Bool">
      <Comment>
        <MultiLanguageText Lang="en-US">Working configuration error exists</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkReal" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (real)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Constant" />
  <Section Name="Return">
    <Member Name="Ret_Val" Datatype="Void" Accessibility="Public" />
  </Section>
</Sections></Interface>
      <IsIECCheckEnabled>true</IsIECCheckEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <Name>FC18002_StdSubScaleAQ</Name>
      <Number>18002</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计思路】输出标度:工程值→原始值(AQ),与 FC18001 反向同构。设计要点:①同样的配置校验/除零保护/量程诊断三件套 ②方向相反:输入是 SCALE_SIGNAL,输出是 RAW_SIGNAL ③Convert 处理工程值到原始值的类型转换——输出到模拟量模块前的最后一道标度。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ 


TITLE:    SUBROUTINE — ANALOG OUTPUT SCALE


 

┌──────────────────────────────────────────┐
│                                          │
│          FC18002 — SOFTWARE MODULE DESIGN SPECIFICATION (SMDS)            │
│                                          │
│      The PDF version of the SMDS for this module is available online here:        │
│              https://psop.uk/pal-smds-fc18002-p               │
│                                          │
│      It is also available as part of the Project User Defined Documentation,      │
│      it can be accessed by selecting this module in the Project Tree          │
│      (on the left) and pressing SHIFT+F1                        │
│                                          │
└─────────────────────────────────────── ʷᴵᴰ⁻ᵈᶤᵇ  ┘

FC18001_StdSubScaleAI is a subroutine block that is used to convert a scaled device signal to 
an integer signal being passed to an analog output in the form of an output word (QW).

The initial scaled value is a real (floating point) number that matches the calibrated range of 
the device in engineering units.

The block monitors the scaled signal to see if the scaled value is out-of-range, the following three 
fault signals are generated:


   •   Over-range (signal is more than a specified percentage above the calibrated 
     range of the instrument

   •   Under-range (signal is more than a specified percentage below the calibrated 
     range of the instrument

   •   Common out-of-range, either the over-range or under-range fault is active

This is a subroutine block.



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     BLOCK TECHNICAL SUMMARY


 ――――――――――――――――――――――――――――――――――――――――――
 NOMENCLATURE &amp; ADDRESSING
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TITLE         Analog Output Scale
 BLOCK FUNCTION GROUP    Subroutine
 BLOCK ADDRESS       FC18002
 BLOCK SYMBOL        FC18002_StdSubScaleAQ
 BLOCK USER ID         StdSubScaleAQ

 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE &amp; USAGE
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE         Function (FC)
 BLOCK NUMBER        18002
 LANGUAGE           LAD
 OPTIMISED ACCESS     Yes
 PAL USAGE TYPE       Standard block

 ――――――――――――――――――――――――――――――――――――――――――
 METRICS
 ――――――――――――――――――――――――――――――――――――――――――
 EXECUTION TIME       23.6 μs¹
 LOAD MEMORY       30.5 kB
 WORK MEMORY           0.5 kB  
 ――――――――――――――――――――――――――――――――――――――――――
               ¹ Measured on: CPU-1515-2PN (order no. 6ES7512-2AM02-0AB0) 
                            https://psop.uk/pal-ds-cpu1515



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
Additional document references


In addition to the documents referenced in OB1 (section DOCUMENT REFERENCES), the 
following documents are associated with this module:


 ――――――――――――――――――――――――――――――――――――――――――
 REF.     DOCUMENT NO.       TITLE
 ――――――――――――――――――――――――――――――――――――――――――
 101  PS2001-5-2312-db00801   DB00802 (analog output raw data) SMDS
 102  PS2001-5-2312-db00851   DB00852 (analog output scale data) SMDS
 ――――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     FUNCTIONAL DESCRIPTION


FC18002 is the Analog Output Scale block, it is a subroutine block designed to convert a scaled 
signal into a form suitable for an analog output it provides the following broad functions:

   •   Converts a scaled, floating point (real) number that reflects the output range of a 
     device, into a raw integer signal for an analog output 

   •   Generate fault signals if the instrument is out of range



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.1     Convert a scaled value into an analog output


The principal function of the block is to convert a scaled, floating point (real) number that reflects 
the output range of a device, into a raw integer signal for an analog output (in the form of an 
output word, QW).

For example, if a variable speed drive had a scaled operating range of 150 rpm to 1500 rpm and 
was driven via a 4-20 mA analog output signal from the PLC, then 4 mA would represent 150 rpm 
and 20 mA would represent 1500 rpm.

A typical 4-20 mA analog output signal has a raw value of 0 at 4 mA and 27648 at 20 mA.
 
The block would generate output values as follows (it would also return every value in between; 
five typical values have been shown):


 ――――――――――――――――――――――――――――――――――――――――――
 SCALED OUTPUT SIGNAL   RAW INTEGER VALUE FOR OUTPUT   ACTUAL OUTPUT SIGNAL
 ――――――――――――――――――――――――――――――――――――――――――
    150.0 rpm                     0              4 MA
    487.5 rpm             6,912              8 MA
    825.0 rpm           13,824            12 MA
     1162.5 rpm           20,736            16 MA
     1500.0 rpm           27,648            20 MA
 ――――――――――――――――――――――――――――――――――――――――――



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.2     Fault signals


The block is able to generate three fault signals:

   •   Device is over-range

   •   Device is under-range

   •   Device is out-of-range (common signal)

Over-range and under-range faults are generated if the device is reading outside its normal 
calibrated range. Over-range if the device is reading higher than its maximum configured value 
and under-range if lower than its minimum configured value.

The levels at which the device is considered to be either over-range or under-range (out-of-range), 
are set as configurable values passed to the module.

The out-of-range fault signal is a common signal that activates if either the over-range or 
under-range signal is 

All three signal activate if there is a configuration error with the data provided to the 
module (see § 2.1.2).



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
2.     DETAILED BLOCK DESCRIPTION


This module, FC18001_StdSubScaleAI is a subroutine block that can be called from other blocks 
within the PAL. It is designed to provide a linear conversion of a scaled device output signal in 
engineering units (in real format) to an integer value that repre-sents the analog output value 
passed to an analog output card (as an integer).

These are the formal module parameters: 



 ――――――――――――――――――――――――――――――――――――――――――
 PARAM          FUNCTION                      TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_SCALE_SIGNAL   The scaled value of the device output in       Real      In
           engineering units

 AQ_RAW_DATA     Analog output signal configuration data (type,     UT00802    In
           range, descriptions card parameters and 
           coefficients)

 AQ_SCALE_DATA    Analog output signal scaled value data        UT00852   In
           (instrument tag, range, descriptions and 
           engineering units)

 AQ_RAW_SIGNAL       The actual analog output             Word     Out
           engineering units

 OVER_RANGE       Indicates the scaled signal is above its         Bool      Out
           calibrated range by more than the tolerance
           value

 UNDER_RANGE     Indicates the scaled signal is below its         Bool      Out
           calibrated range by more than the tolerance 
           value

 OUT_OF_RANGE      Indicates the scaled signal is outside of its     Bool      Out
           calibrated range either over or under range
 ――――――――――――――――――――――――――――――――――――――――――
 Note:   If a configuration error is present (see § 2.1.2) the three out of range parameters 
     will be activated (set true) and the AI_SCALE_SIGNAL signal will be set to zero 
     irrespective of the AI_RAW_SIGNAL value.


The AQ_SCALE_SIGNAL signal is provided directly from the module controlling the device and is 
a real number in engineering units (e.g. 1220.4 rpm).

The AQ_RAW_SIGNAL signal is the integer value passed directly to the specific output channel 
of the analog output card.

The AQ_RAW_DATA and AQ_SCALE_DATA parameters are UDTs that hold information about the 
nature of the AQ_RAW_SIGNAL. In the case of AQ_RAW_DATA it specifies the output type: 
voltage, current &amp;c., its range in integer values, various par-ametric information and a textual 
description of the signal. In the case of AQ_SCALE_DATA it specifies the scaled range of the 
signal, its engineering units, out-of-range values, a textual description of the device and the 
device tag itself.


 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         ASSOCIATED UDT            ASSOCIATED DATA BLOCK
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_RAW_DATA    UT00802_St_ConstAqRawData     DB00802_St_ConstAqRawData
 AQ_SCALE_DATA   UT00852_St_ConstAqScaleData      DB00852_St_ConstAqScaleData
 ――――――――――――――――――――――――――――――――――――――――――

Section 2.1.1 contains a full description of the AQ_RAW_DATA and AQ_SCALE_DATA parameters.

AQ_SCALE_SIGNAL is the true scaled value of the signal being passed to the analog output 
(AQ_RAW_SIGNAL) in engineering units.

OVER_RANGE and UNDER_RANGE indicate if the scaled signal is outside its permitted range. 
The limits at which under-range and over-range faults activate are provided as part of the 
information supplied via the AQ_SCALE_DATA parameter.

OVER_RANGE indicates the output is higher than the permitted tolerance and UNDER_RANGE 
indicates the output is lower than the permitted tolerance.

OUT_OF_RANGE is simply a common signal indicating the either OVER_RANGE or UNDER_RANGE 
is active.

This arrangement conforms with the PAL philosophy where IO card connections, safety signals 
and interlocks have unique formal parameters; all remaining signals are passed as variables 
within UDTs, see the Software Design Specification [Ref 008].



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.1     Converting the scaled device signal to an analog output value


The AQ_RAW_SIGNAL is the raw device signal passed to the analog output card; this has specific 
ranges depending on the type of IO card and the type of signal in use. 
 
The following table shows example ranges for the AI_RAW_SIGNAL signal:

 ―――――――――――――――――――――――――――――――――――――――――― 
            LOWER LIMIT    EQUIVALENT UPPER LIMIT   EQUIVALENT
 SIGNAL TYPE      (RAW_MIN)         TO    (RAW_MAX)       TO      
 ―――――――――――――――――――――――――――――――――――――――――― 
 -10 V to 10 V         -27648     -10 V        27648      +10 V      
 0 V to 10 V          0       +10 V     27648      +10 V      
 1 V to 5 V          0      +1 V        27648     +5 V      
 -20 mA to 20 mA       -27648     -20 mA    27648      +20 mA      
 0 mA to 20 mA         0        0 mA    27648      +20 mA      
 4 mA to 20 mA (2/4w)      0        4 mA    27648      +20 mA      
 ――――――――――――――――――――――――――――――――――――――――――
 Example ranges for an analog output signal


The RAW_MIN and the RAW_MAX values in the above tables are the numerical values for the 
analog output range; the appropriate values are supplied as the RAW_MIN and RAW_MAX 
variables provided in the UDT of parameter AQ_RAW_DATA. (see § 2.1.1 for a full description).
	

The corresponding values for the originating scaled device signal are similarly provided by the 
SCALE_MIN and SCALE_MAX values provided in the UDT of parameter AQ_SCALE_DATA 
(see § 2.1.1 for a full description).

Thus, if a variable speed drive had a scaled operating range of 150 rpm to 1500 rpm that was 
passed from the PLC as a 4 20 mA signal, 


 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME            FUNCTION                   VALUE
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_RAW_DATA.RAW_MIN     RANGE — Minimum value of the raw analog      0
                      signal (at the card)
 AQ_RAW_DATA.RAW_MAX    RANGE — Maximum value of the raw analog        27648
                      signal (at the card)
 AQ_SCALE_DATA.SCALE_MIN   RANGE — Minimum value of the scaled analog       150 rpm
                      signal [engineering units]
 AQ_SCALE_DATA.SCALE_MAX  RANGE — Maximum value of the scaled analog      1500 rpm
                      signal [engineering units]
 ――――――――――――――――――――――――――――――――――――――――――

The scaled value from the originating device is passed to the module as a real number in the 
parameter: AQ_SCALE_SIGNAL

The analog output signal (AQ_RAW_SIGNAL) is calculated as follows:


┌────────────────────────────────────────────┐
│                                 (AQ_SCALE_SIGNAL ─ SCALE_MIN) ╳ (RAW_MAX ─ RAW_MIN)         │
│AQ_RAW_SIGNAL =  ――――――――――――――――――――――――――――  ┼ RAW_MIN      │
│                                    (SCALE_MAX ─ SCALE_MIN)                  │
└──────────────────────────────────────  (2.1)  ───┘

In the above calculation, RAW_MIN and RAW_MAX are preceded by AQ_RAW_DATA. and SCALE_MIN and 
SCALE_MAX are preceded by AQ_SCALE_DATA.

The three signals: AQ_SCALE_SIGNAL, SCALE_MIN and SCALE_MAX are all floating-point numbers 
(real data type), the signals AQ_RAW_SIGNAL, RAW_MIN and RAW_MAX are all integers (int data type).

Note:    It is assumed that the instrument has a linear response.


          AQ_ SCALE_VALUE
            ↑                    ⋰
           SCALE_MAX__│______________________________________⋰
            │                  ╱|
            │                 ╱ |     
            │                ╱  |
            │               ╱   |
            │              ╱    |
            │             ╱     |
            │            ╱      |
    AQ_SCALE_SIGNAL │- - - - - - - - - - - - - - - - - - - - -&gt; ╱       |
            │          ╱╎          |
            │         ╱ ╎       |
            │        ╱  ╎       |
            │       ╱   ╎       |   
            │      ╱    ╎       |
            │     ╱     ╎       |
            │    ╱         ╎          |
            SCALE_MIN__│______╱          ╎          |
            │  ⋰|           ╎          |
            │ ⋰ |           ↓          |
            ┼─────────────────────────→ AQ_RAW_SIGNAL
                  |           ╎           |
               RAW_MIN        ╎        RAW_MAX
                      AQ_RAW_SIGNAL

   Figure 2.1    Linear relationship between AQ_SCALE_SIGNAL and AQ_RAW_SIGNAL



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.1     Using AQ_RAW_DATA and AQ_SCALE_DATA



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
The AQ_RAW_DATA parameter

The parameter AQ_RAW_DATA is used to pass the analog output card type, range, and description 
data used by all analog output card channels. Data is supplied to this parameter using
DB00802_St_ConstAqRawData, this contains a formal set of data for every type of Siemens 
analog output (datasets), E.g.: for a 4-wire 4-20 mA signal it is:

 AQ_RAW_2002      "UT00802_St_ConstAqRawData" AQ Current (4 mA to 20 mA)
  revInfo          "UT01000_St_SysRevision"
  ___________0010_0  Bool     false	 
  ___________0010_1  Bool     false
  AQ_CODE        UInt      16#2002
  ___________0020_0  Bool     false
  ___________0020_1  Bool     false
  RAW_MIN          Int        0
  RAW_MAX         Int        27648
  RAW_DESC       String[60]    'Current (4 mA to 20 mA)'
  ___________0030_1  Bool     false
  ___________0030_2  Bool     false
  PARAM_TYPE       Byte        16#02
  PARAM_RANGE      Byte        16#02

A full description of DB00801_St_ConstAiRawData and its associated datasets is given in 
[Ref. 101].

The primary in formation needed by the module are maximum and minimum ranges for the 
input signal, this information is given in in the variables:


 AQ_RAW_DATA
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME           FUNCTION                    TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_RAW_DATA.RAW_MIN       Minimum value of the analog input           Int
               range being used by the module

 AQ_RAW_DATA.RAW_MAX      Maximum value of the analog input           Int
               range being used by the module
 ――――――――――――――――――――――――――――――――――――――――――

These are the RAW_MIN and RAW_MAX values used in equation (2.1).



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
The AQ_SCALE_DATA parameter


The AQ_SCALE_DATA parameter is similar to the AI_RAW_DATA parameter except that in this 
case it holds the scaled range, instrument tag, signal description and as-sociated engineering 
unit information. Data is supplied to this parameter using DB00852_St_ConstAqScaleData, this 
contains a set of data each device configured for the project, each device being a 
dataset. E.g.

 AQ_SCALE_FC001    "UT00852_Sy_ConstAqScaleData"	
  revInfo        "UT01000_St_SysRevision"	
  ___________0010_0  Bool     false
  ___________0010_1  Bool     false
  AQ_TAG         String[20]    'FC001'
  ___________0020_0  Bool     false
  ___________0020_1  Bool     false
  SCALE_MIN         Real        0.0
  SCALE_MAX        Real        100.0
  SCALE_UNITS     String[20]    '%'
  SCALE_DESC      String[60]    'Inlet flow control valve (0 to 100%)'
  ___________0030_0  Bool     false
  ___________0030_1  Bool     false
  LIMIT_UNDER      Real        -2.2     
  LIMIT_OVER        Real        102.5     
  ___________0040_0  Bool     false
  ___________0040_1  Bool     false
  USER_INFO_1       String[60]    'Instrument Manufacturer: Siemens'
  USER_INFO_2       String[60]    'Instrument type: 2-port magnetic'
  USER_INFO_3       String[60]    'Instrument part no.: MXG461.15-0.6'
  USER_INFO_4       String[60]    'Instrument serial no.:2075181118'
  USER_INFO_5       String[60]    ''


A full description of DB00852_St_ConstAqScaleData and its application is given in [Ref. 102].

The primary in formation needed by the module are maximum and minimum ranges for the 
scaled signal, this information is given in in the AI_SCALE_DATA parameter:


 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME            FUNCTION                    TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_SCALE_DATA.SCALE_MIN      Minimum value of the analog input           Real
                range being used by the module

 AQ_SCALE_DATA.SCALE_MAX     Maximum value of the analog input           Real
                range being used by the module
 ――――――――――――――――――――――――――――――――――――――――――

These are the SCALE_MIN and SCALE_MAX values used in (2.1).

Additionally, the instrument tag is contained in the variable 

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME            FUNCTION                   TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_SCALE_DATA.AQ_TAG      Tag name of the device             String[20]
 ――――――――――――――――――――――――――――――――――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.2     Configuration errors


The block requires that both the RAW_MAX/MIN and SCALE_MAX/MIN signals conform to certain 
rules:

   1.  RAW_MIN must be less than, and not equal to RAW_MAX
   2.  SCALE_MIN must be less than, and not equal to SCALE_MAX

Should either of these conditions not be met, the three out of range parameters will all 
be activated (set true) 

     OVER_RANGE
     UNDER_RANGE
     OUT_OF_RANGE

In addition, the AQ_RAW_SIGNAL signal will be set to zero irrespective of the AQ_SCALE_SIGNAL 
value.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.2     Out of range signals


If the AQ_SCALE_SIGNAL signal is outside the SCALE_MIN to SCALE_MAX range (red dotted area 
of the graph, Figure 2.1), the AQ_RAW_VALUE will still be calculated correctly; however, an 
appropriate, OVER_RANGE or UNDER_RANGE signal will be generated to indicate that the 
AQ_SCALE_SIGNAL signal is outside the calibrated range of the instrument and is potentially no 
longer accurate.

Some tolerance is permitted before the OVER_RANGE and UNDER_RANGE signals are activated 
(most devices are tolerant of slight over and under shoot readings).

The limits at which an over-range or under-range signal is generated is specified in the dataset 
passed to the module in the AQ_SCALE_DATA parameter. Each such dataset is stored in 
DB00852_St_ConstAqScaleData (see § 2.1.1) in the variables LIMIT_OVER and LIMIT_UNDER 
respectively. These represent the highest and lowest values that the scaled instrument value 
can read without being either over-range or under-range:

 AQ_SCALE_DATA
 ―――――――――――――――――――――――――――――――――――――――――― 
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 LIMIT_UNDER        Lower limit of the scaled instrument value in      Real
              engineering units before instrument is 
              under-range

 LIMIT_OVER           Upper limit of the scaled instrument value in      Real
              engineering units before instrument is 
              over-range
 ――――――――――――――――――――――――――――――――――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.2.1     Common out of range signal


There is a third out of range signal: OUT_OF_RANGE, this signal is a common signal that just 
indicates the device is out of its calibrated range (it does not specify whether it is over or 
under range). 

It is activated if either the OVER_RANGE or UNDER_RANGE signal is active.

Note:    If a configuration error exists, see § 2.1.2, all three out of range signals (OVER_RANGE, 
     UNDER_RANGE and OUT_OF_RANGE) will be activated irrespective of the 
     RAW_ANALOG value



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.2.2    Over and under range restrictions


The out-of-range limits passed to the module (AQ_SCALE_DATA) must meet the following 
conditions:

   •   LIMIT_UNDER ≤ SCALE_MIN
   •   LIMIT_OVER ≥ SCALE_MAX

I.e. the device cannot be considered either under range or over range if it is within the 
normal range of the device.

If the over-range limit (LIMIT_OVER) is less than SCALE_MAX, then it’s value will be replaced by 
SCALE_MAX in all calculations. Similarly, if the under-range limit (LIMIT_UNDER) is greater than 
SCALE_MIN, then it’s value will be replaced by SCALE_MIN in all calculations.



               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 1 to 2</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
3.     Supervisory system interface


FC18002 is a Subroutine block used to scale an analog input. 

It does not have a supervisory system interface.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
4.     PARAMETERS

The following parameters are associated with this module:


 ――――――――――――――――――――――――――――――――――――――――――
 PARAM          FUNCTION                      TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_SCALE_SIGNAL   The scaled value of the device output in       Real      In
           engineering units

 AQ_RAW_DATA     Analog output signal configuration data (type,     UT00802    In
           range, descriptions card parameters and 
           coefficients)

 AQ_SCALE_DATA    Analog output signal scaled value data        UT00852   In
           (instrument tag, range, descriptions and 
           engineering units)

 AQ_RAW_SIGNAL       The actual analog output             Word     Out
           engineering units

 OVER_RANGE       Indicates the scaled signal is above its         Bool      Out
           calibrated range by more than the tolerance
           value

 UNDER_RANGE     Indicates the scaled signal is below its         Bool      Out
           calibrated range by more than the tolerance 
           value

 OUT_OF_RANGE      Indicates the scaled signal is outside of its     Bool      Out
           calibrated range either over or under range
 ――――――――――――――――――――――――――――――――――――――――――
 Note:   If a configuration error is present (see § 2.1.2) the three out of range parameters 
     will be activated (set true) and the AI_SCALE_SIGNAL signal will be set to zero 
     irrespective of the AI_RAW_SIGNAL value.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
5.     DATA STRUCTURES AND USAGE


The block has the following associated data structure:


 ――――――――――――――――――――――――――――――――――――――――――
 DATA STRUCTURE             DESCRIPTION
 ――――――――――――――――――――――――――――――――――――――――――
 UT01000_St_SysRevision          Revision information for this block    See FC01001
 UT01001_St_SysLicence           Licence information for this block  See FC01001

 UT00802_St_ConstAqRawData      Analog output signal configuration data 
                    (type, range, descriptions card parameters &amp;c.)

 UT00852_St_ConstAqScaleData       Analog output signal scaled value data 
                    (instrument tag, range, descriptions and 
                    engineering units)
 ――――――――――――――――――――――――――――――――――――――――――
 Note:   This subroutine does not require the system signals data interface 
        (DB21001_Dy_SysSignals). The module is entirely autonomous.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
5.1     UT00802_St_ConstAqRawData


The static data structure for an analog instrument.


 UT00802_St_ConstAqRawData (full contents)
 ―――――――――――――――――――――――――――――――――――――――――― 
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_CODE             A 16-bit hex value that uniquely identifies dataset   UInt
              (it is the variable name of the dataset in DB00802)
 RAW_MIN         Minimum value of the raw analog signal        Int
              (at the card)

 RAW_MAX           Maximum value of the raw analog signal        Int
 RAW_DESC         Textual plain English description of the channel     String[60]
              type and range
 PARAM_TYPE         An 8-bit hex code that represents the input type    Byte
              See [Ref. 101]

 PARAM_RANGE        An 8-bit hex code that represents the input range    Byte
              See [Ref. 101]

 ―――――――――――――――――――――――――――――――――――――――――― 



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
5.2     UT00852_St_ConstAqScaleData


The static data structure for an analog instrument.


 UT00852_St_ConstAqScaleDataa (full contents)
 ―――――――――――――――――――――――――――――――――――――――――― 
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 AQ_TAG           Tag name of the instrument             String[20]

 SCALE_MIN        Minimum value of the scaled input signal range    Real
              being used by the module
 SCALE_MAX          Maximum value of the scaled input signal range      Real
              being used by the module

 SCALE_UNITS          Engineering units for the instrument         String[20]
 SCALE_DESC           Textual plain English description of the instrument  String[60]

 LIMIT_UNDER        Lower limit of the scaled instrument value in      Real
              engineering units before instrument is 
              under-range
 LIMIT_OVER           Upper limit of the scaled instrument value in      Real
              engineering units before instrument is 
              over-range

 USER_INFO_1          Optional user information (text) line 1       String[60]
 USER_INFO_2          Optional user information (text) line 2       String[60]
 USER_INFO_3          Optional user information (text) line 3       String[60]
 USER_INFO_4          Optional user information (text) line 4       String[60]
 USER_INFO_5          Optional user information (text) line 5       String[60]
 ―――――――――――――――――――――――――――――――――――――――――― 

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━




▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
6.     CONSTANTS AND TEMPORARY (LOCAL) DATA



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
6.1     Constants


No constants are used in this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
6.2     Temporary (local) data


The following temporary data is used:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                    TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 revInfo             Revision information for the block           UT01000
 licInfo           Licensing information for the block        UT01001
 calPart1             Raw value part 1 (SCALE_ANALOG − SCALE_MIN)       Real
 calPart2             Raw value part 2 (SCALE_MAX − SCALE_MIN)        Real
 calPart3             Raw value part 3 (RAW_MAX − RAW_MIN)      Real
 wrkLimitUnder        Actual LIMIT_UNDER in use            Real
 wrkLimitOver          Actual LIMIT_OVER in use              Real
 wrkConfigError        Working configuration error exists           Bool
 wrkReal           Working storage (Real)               Real
 ―――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━




▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
7.     BLOCK CALLS AND ASSOCIATIONS


This section details any blocks which may be called from within this software module (subroutine 
functions for example), any partner blocks with which it may be associated (for example a 
receive module that is partner with a transmit module &amp;c.). It lists any system functions which 
may be called (e.g. reading the real time clock) and any system data types that may be used.

Finally, it lists any special calling requirements for the block (for example, must be called from 
within a cyclic interrupt organisation block) and if the block is using “optimised access” (this is 
the default arrangement).



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.1     Block calls from within this module


There are no PAL block calls from within this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.2     Blocks associated with this module


This is a stand-alone block and is not associated with any other blocks.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.3     System block calls and system data types

There are no system block calls



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.4     Special properties and requirements



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
7.4.1     Block optimisation, IEC compatibility and library conformance


   •   Block optimisation is ACTIVE for this block.

   •   The block has been checked for IEC compatibility and is compliant.

   •   The block is compatible with all IEC library-conformance module constraints



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
7.4.2     Calling requirements


There are no special calling requirements for this block.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
8.     EXAMPLE USAGE


The following shows a typical deployment of FC18002:


                       ┌─────────────
        ───────────────┤ FC18002
                       ├───────────
                       │              │                       
                          "FCV001"   ─┤ AQ_SCALE_SIGNAL      │
                       │              │
       "DB00802".AQ_RAW_2003    ─┤ AQ_RAW_DATA        │
                       │              │
       "DB00852".AQ_SCALE_FCV001 ─┤ AQ_SCALE_DATA       │
                       │              │
                            AQ_SCALE_SIGNAL├─ #FCV001_RAW
                                   │
                             UNDER_RANGE ├─ #ALM_UNDER
                                   │
                                OVER_RANGE├─ #ALM_OVER
                                   │
                                 OUT_OF_RANGE├─ #ALM_OOR  
                                   │
                      ─────────────┘


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
9.     TEST AND VERIFICATION PATH


The following diagram shows the full test and verification path for the formal release of each 
version of the software module. See the Test Plan [Ref. 003] for full details, available here:
        https://psop.uk/pal-tp-p


        FC18002-T001   

    Test version: 000.801     
 Released version: 001.000     
Released commit: D0018    

       SCR      SMT  
＿＿＿＿＿＿┌┐＿＿ ▛▜ ＿＿
      └┘   ▙▟   
Initial test           

Initial test to release the      
module following the      
development stage.       
Full SMT              
                            

Where:
――――――――――――――――――――――――――――――――――――――――――――
 SCR    Source Code Review      A visual inspection of the software to ensure it has been written  
┌┐             to the correct standards, uses the correct structures within the
└┘             software and is generally suitable for deployment.               

 SMT Software Module Test    A full and detailed test of an individual software module in
  ▛▜              isolation; such testing requires that all branches of the 
  ▙▟              software are tested. 

               It tests all the interfaces to the module, any data recorded or 
               stored by the module, all error and exception handling functions 
               and tests all timed and interrupt driven operations.

 SMTp SMT partial retest      A partial repeat of some aspect of the full SMT to retest a small
  ▛ ┐               change made to some aspect of the software. The change 
└ ▟                must be small, specific and localised.

 SCV Software Compatibility     A mechanism for verifying that no executable code software 
╓╖    Verification          changes have been made to a module following changes to
╙╜             comment fields.

               Allows typographical errors &amp;c. to be corrected without forcing 
               a full SMT on a module that has not functionally changed.
――――――――――――――――――――――――――――――――――――――――――――

An SCV can only be performed on a module that has at some point previously, successfully 
completed both an SCR and SMT. Where an SCV is implemented, it replaces the requirement for 
both the SCR and the SMT for the test iteration in question.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━


██████████████ █ █ █ █  END   █ █ █ █ ██████████████
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 3 to 9</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LiteralConstant" UId="21">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'FC18002'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_BLOCK" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'001.000'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_NUMBER" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2024.09.03'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_DATE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'M. Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_AUTHOR" />
      </Symbol>
    </Access>
    <Part Name="S_Move" UId="29" DisabledENO="true" />
    <Part Name="S_Move" UId="30" DisabledENO="true" />
    <Part Name="S_Move" UId="31" DisabledENO="true" />
    <Part Name="S_Move" UId="32" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="33">
      <Powerrail />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="en" />
      <NameCon UId="31" Name="en" />
      <NameCon UId="32" Name="en" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="21" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="29" Name="out" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="31" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="27" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="32" Name="out" />
      <IdentCon UId="28" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>版本信息写入。▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
MODIFICATION HISTORY


The revision data shown here, in the network comments, contains additional information 
reflecting the software development workflow under the version control system (VCS) employed 
to track all software changes.

The VCS in use is the Git Source Code Management system in conjunction with the GitHub online 
hosting system. The software in its entirety is available in the GitHub remote repository:

     https://github.com/practicalseries/PS2001-pal-software

The repository is public and can be freely copied (forked in GitHub terminology) and used 
under the MIT licence. 

The MIT licence is reproduced in full in the last network of this software module.


 ―――――――――――――――――――――――――――――――――――――――――――
 DATE       REVISION             MASTER BRANCH     DEV
         (nnn.amm)   COMMIT TAG    (Base ---> Merge)    BRANCH   Author
 ———————————————————————————————————————————
 2022.09.03    001.000   D0018      D0017 D0018  None    M. Gledhill
                       FC18001 — RELEASED FOR USE
                         Merge back to master branch

 2024.09.02    000.101   D0017A-000.109   D0017 N/A     D0017A   M. Gledhill
                       Block created
 ———————————————————————————————————————————
  Where: nnn  =  Major revision
        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)
      mm  =  Minor revision (must be 00 if a = 0)
        Block properties version number should be set to nn.a (only one decimal place)

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Current revision and modification history</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AQ_RAW_DATA" />
        <Component Name="RAW_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AQ_RAW_DATA" />
        <Component Name="RAW_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Part Name="Le" UId="26">
      <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Le" UId="27">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="O" UId="28">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="26" Name="pre" />
      <NameCon UId="27" Name="pre" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="26" Name="in2" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="26" Name="out" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="24" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>配置校验:量程非法 → wrkConfigError。
Determines if a configuration error has occurred, this is true if either the RAW range or SCALED 
range has not been specified correctly, either:

   •   RAW_MAX &lt;= RAW_MIN (raw range error) OR
   •   SCALE_MAX &lt;= SCALE_MIN (scaled range error)

If either, or both, conditions are true, the wrkConfigError signal is activated
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Configuration Error Check</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="17" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="LIMIT_UNDER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="LIMIT_UNDER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="LIMIT_OVER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="LIMIT_OVER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Part Name="Move" UId="33" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Gt" UId="34">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="35" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="36" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Lt" UId="37">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="38" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="39">
      <Powerrail />
      <NameCon UId="33" Name="en" />
      <NameCon UId="34" Name="pre" />
      <NameCon UId="36" Name="en" />
      <NameCon UId="37" Name="pre" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="21" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="33" Name="out1" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="23" />
      <NameCon UId="34" Name="in1" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="24" />
      <NameCon UId="34" Name="in2" />
    </Wire>
    <Wire UId="44">
      <NameCon UId="34" Name="out" />
      <NameCon UId="35" Name="en" />
    </Wire>
    <Wire UId="45">
      <IdentCon UId="25" />
      <NameCon UId="35" Name="in" />
    </Wire>
    <Wire UId="46">
      <NameCon UId="35" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="47">
      <IdentCon UId="27" />
      <NameCon UId="36" Name="in" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="36" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="29" />
      <NameCon UId="37" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="30" />
      <NameCon UId="37" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="37" Name="out" />
      <NameCon UId="38" Name="en" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="31" />
      <NameCon UId="38" Name="in" />
    </Wire>
    <Wire UId="53">
      <NameCon UId="38" Name="out1" />
      <IdentCon UId="32" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="18" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="19" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>限值装载。
The out-of-range limits passed to the module (AQ_SCALE_DATA) must meet the following 
conditions:

   •   LIMIT_UNDER ≤ SCALE_MIN
   •   LIMIT_OVER ≥ SCALE_MAX

I.e. the instrument cannot be considered either under range or over range if it is within the 
normal range of the instrument.

If the over-range limit (LIMIT_OVER) is less than SCALE_MAX, then it’s value will be replaced by 
SCALE_MAX in all calculations. Similarly, if the under-range limit (LIMIT_UNDER) is greater than 
SCALE_MIN, then it’s value will be replaced by SCALE_MIN in all calculations.

The limits in use are stored in wrkLimitUnder and wrkLimitOver
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="1B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Signal conditioning — Ensure Out of Range percentage is 10% or less</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="1C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AQ_SCALE_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="calPart1" />
      </Symbol>
    </Access>
    <Part Name="Sub" UId="24" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="in1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="in2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="out" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="1D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="1E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-1:工程信号减 SCALE_MIN。
The following formula is used to calculate the raw analog output signal (AQ_RAW_SIGNAL):
┌────────────────────────────────────────────┐
│                                 (AQ_SCALE_SIGNAL ─ SCALE_MIN) ╳ (RAW_MAX ─ RAW_MIN)         │
│AQ_RAW_SIGNAL =  ――――――――――――――――――――――――――――  ┼ RAW_MIN      │
│                                    (SCALE_MAX ─ SCALE_MIN)                  │
└────────────────────────────────────────────┘

Rawvalue calculation part 1 is (AQ_SCALE_SIGNAL − SCALE_MIN)
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="20" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Analog output calculation - Part 1</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="21" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AQ_SCALE_DATA" />
        <Component Name="SCALE_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="calPart2" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>3.402823E+38</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="calPart2" />
      </Symbol>
    </Access>
    <Part Name="Sub" UId="27" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="28" />
    <Part Name="Move" UId="29" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="27" Name="en" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="27" Name="eno" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="27" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="en" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="29" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="22" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="23" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-2:工程量程差;配置错误→FLT_MAX。
Scale value calculation part 2 (SCALE_MAX − SCALE_MIN)

Note:    To prevent inconsistencies and divide by zero errors, if a configuration error is present
     (resulting from incorrect range data and indicated by status_ConfigError = TRUE), the
     denominator of the calculation (CalPart2) is set to 3.402823 × 1038 (i.e. a very large 
     number), the result of this is that the  raw signa will equal RAW_MIN for 
     all permitted values of AQ_SCALE_SIGNAL
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="24" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="25" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation —Analog output calculation - Part 2</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="26" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AQ_RAW_DATA" />
        <Component Name="RAW_MAX" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="AQ_RAW_DATA" />
        <Component Name="RAW_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="calPart3" />
      </Symbol>
    </Access>
    <Part Name="Sub" UId="24" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="in1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="in2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="out" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="27" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="28" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-3:原始量程差。
Scale value calculation part 3 (RAW_MAX − RAW_MIN)
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="29" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Analog output calculation - Part 3</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="2B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="calPart1" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="calPart3" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="calPart2" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="AQ_RAW_DATA" />
        <Component Name="RAW_MIN" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="AQ_RAW_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="33">
      <Constant>
        <ConstantType>Int</ConstantType>
        <ConstantValue>0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="AQ_RAW_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="35">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Part Name="Mul" UId="37" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="38" DisabledENO="false">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Add" UId="39" DisabledENO="false">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Convert" UId="40" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
      <TemplateValue Name="DestType" Type="Type">Int</TemplateValue>
    </Part>
    <Part Name="Contact" UId="41" />
    <Part Name="Move" UId="42" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="43" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="44">
      <Powerrail />
      <NameCon UId="37" Name="en" />
      <NameCon UId="41" Name="in" />
    </Wire>
    <Wire UId="45">
      <IdentCon UId="21" />
      <NameCon UId="37" Name="in1" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="22" />
      <NameCon UId="37" Name="in2" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="37" Name="eno" />
      <NameCon UId="38" Name="en" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="37" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="24" />
      <NameCon UId="38" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="25" />
      <NameCon UId="38" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="38" Name="eno" />
      <NameCon UId="39" Name="en" />
      <NameCon UId="40" Name="en" />
    </Wire>
    <Wire UId="52">
      <NameCon UId="38" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="27" />
      <NameCon UId="39" Name="in1" />
    </Wire>
    <Wire UId="54">
      <IdentCon UId="28" />
      <NameCon UId="39" Name="in2" />
    </Wire>
    <Wire UId="55">
      <NameCon UId="39" Name="out" />
      <IdentCon UId="29" />
    </Wire>
    <Wire UId="56">
      <IdentCon UId="30" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="57">
      <NameCon UId="40" Name="out" />
      <IdentCon UId="31" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="32" />
      <NameCon UId="41" Name="operand" />
    </Wire>
    <Wire UId="59">
      <NameCon UId="41" Name="out" />
      <NameCon UId="42" Name="en" />
      <NameCon UId="43" Name="en" />
    </Wire>
    <Wire UId="60">
      <IdentCon UId="33" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="61">
      <NameCon UId="42" Name="out1" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="62">
      <IdentCon UId="35" />
      <NameCon UId="43" Name="in" />
    </Wire>
    <Wire UId="63">
      <NameCon UId="43" Name="out1" />
      <IdentCon UId="36" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="2C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="2D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>标度-4:反向线性映射(工程→原始);配置错误输出 0。
                                                                             (calPart1 x CalPart3)
Complete the calculation SCALE_VALUE =  —————————— + RAW_MIN
                                                                                        calPart2

If a configuration error exists, the SCALE_VALUE is set to zero for all conditions
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="2E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation —Analog output calculation - Part 4</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="30" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="AQ_SCALE_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="UNDER_RANGE" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="AQ_SCALE_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="OVER_RANGE" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="AQ_SCALE_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="wrkLimitUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="AQ_SCALE_SIGNAL" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="wrkLimitOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="wrkConfigError" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="OUT_OF_RANGE" />
      </Symbol>
    </Access>
    <Part Name="Lt" UId="35">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="36" />
    <Part Name="O" UId="37">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="38" />
    <Part Name="Gt" UId="39">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="40" />
    <Part Name="O" UId="41">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="Coil" UId="42" />
    <Part Name="Lt" UId="43">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Gt" UId="44">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Contact" UId="45" />
    <Part Name="O" UId="46">
      <TemplateValue Name="Card" Type="Cardinality">3</TemplateValue>
    </Part>
    <Part Name="Coil" UId="47" />
  </Parts>
  <Wires>
    <Wire UId="48">
      <Powerrail />
      <NameCon UId="35" Name="pre" />
      <NameCon UId="36" Name="in" />
      <NameCon UId="39" Name="pre" />
      <NameCon UId="40" Name="in" />
      <NameCon UId="43" Name="pre" />
      <NameCon UId="44" Name="pre" />
      <NameCon UId="45" Name="in" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="21" />
      <NameCon UId="35" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="22" />
      <NameCon UId="35" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="35" Name="out" />
      <NameCon UId="37" Name="in1" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="23" />
      <NameCon UId="36" Name="operand" />
    </Wire>
    <Wire UId="53">
      <NameCon UId="36" Name="out" />
      <NameCon UId="37" Name="in2" />
    </Wire>
    <Wire UId="54">
      <NameCon UId="37" Name="out" />
      <NameCon UId="38" Name="in" />
    </Wire>
    <Wire UId="55">
      <IdentCon UId="24" />
      <NameCon UId="38" Name="operand" />
    </Wire>
    <Wire UId="56">
      <IdentCon UId="25" />
      <NameCon UId="39" Name="in1" />
    </Wire>
    <Wire UId="57">
      <IdentCon UId="26" />
      <NameCon UId="39" Name="in2" />
    </Wire>
    <Wire UId="58">
      <NameCon UId="39" Name="out" />
      <NameCon UId="41" Name="in1" />
    </Wire>
    <Wire UId="59">
      <IdentCon UId="27" />
      <NameCon UId="40" Name="operand" />
    </Wire>
    <Wire UId="60">
      <NameCon UId="40" Name="out" />
      <NameCon UId="41" Name="in2" />
    </Wire>
    <Wire UId="61">
      <NameCon UId="41" Name="out" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="62">
      <IdentCon UId="28" />
      <NameCon UId="42" Name="operand" />
    </Wire>
    <Wire UId="63">
      <IdentCon UId="29" />
      <NameCon UId="43" Name="in1" />
    </Wire>
    <Wire UId="64">
      <IdentCon UId="30" />
      <NameCon UId="43" Name="in2" />
    </Wire>
    <Wire UId="65">
      <NameCon UId="43" Name="out" />
      <NameCon UId="46" Name="in1" />
    </Wire>
    <Wire UId="66">
      <IdentCon UId="31" />
      <NameCon UId="44" Name="in1" />
    </Wire>
    <Wire UId="67">
      <IdentCon UId="32" />
      <NameCon UId="44" Name="in2" />
    </Wire>
    <Wire UId="68">
      <NameCon UId="44" Name="out" />
      <NameCon UId="46" Name="in2" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="33" />
      <NameCon UId="45" Name="operand" />
    </Wire>
    <Wire UId="70">
      <NameCon UId="45" Name="out" />
      <NameCon UId="46" Name="in3" />
    </Wire>
    <Wire UId="71">
      <NameCon UId="46" Name="out" />
      <NameCon UId="47" Name="in" />
    </Wire>
    <Wire UId="72">
      <IdentCon UId="34" />
      <NameCon UId="47" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="31" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="32" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>量程诊断:工程值越限→UNDER/OVER/OUT_OF_RANGE。
The device signal is over range if AQ_SCALED_SIGNAL is greater than wrkLimitOver

The instrument is under range if AQ_SCALED_SIGNAL is less than wrkLimitUnder

If either of these conditions is true, the common out of range signal is activated

Note:    If the range information is incorrect (wrkConfigError = TRUE),
     Then all the out of range signals are activated (UNDER_RANGE, 
     OVER_RANGE and OUT_OF_RANGE) simultaneously
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="33" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="34" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>IO evaluation — Out of range signals</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="35" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LiteralConstant" UId="21">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'MIT LICENSE'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="LICENCE_TYPE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2020 Michael Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="COPYRIGHT" />
      </Symbol>
    </Access>
    <Part Name="S_Move" UId="25" DisabledENO="true" />
    <Part Name="S_Move" UId="26" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="27">
      <Powerrail />
      <NameCon UId="25" Name="en" />
      <NameCon UId="26" Name="en" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="29">
      <NameCon UId="25" Name="out" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="26" Name="out" />
      <IdentCon UId="24" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="36" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="37" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>许可证信息。
LICENCE AND CONTACT INFORMATION

This software and its associated documentation is made available under the MIT Licence:

════════════════════════════════════════════

The MIT License (MIT)

Copyright © 2020 Michael Gledhill

Permission is hereby granted, free of charge, to any person obtaining a copy of this software 
and associated documentation files (the “Software”), to deal in the Software without restriction, 
including without limitation the rights to use, copy, modify, merge, publish, distribute, 
sublicense, and/or sell copies of the Software, and to permit persons to whom the Software is 
furnished to do so, subject to the following conditions: 

The above copyright notice and this permission notice shall be included in all copies or 
substantial portions of the Software.

THE SOFTWARE IS PROVIDED “AS IS”, WITHOUT WARRANTY OF ANY KIND, EXPRESS OR IMPLIED, 
INCLUDING BUT NOT LIMITED TO THE WARRANTIES OF MERCHANTABILITY, FITNESS FOR A 
PARTICULAR PURPOSE AND NON-INFRINGEMENT. IN NO EVENT SHALL THE AUTHORS OR COPYRIGHT 
HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER LIABILITY, WHETHER IN AN ACTION OF 
CONTRACT, TORT OR OTHERWISE, ARISING FROM, OUT OF OR IN CONNECTION WITH THE SOFTWARE 
OR THE USE OR OTHER DEALINGS IN THE SOFTWARE.

════════════════════════════════════════════
                   ┌────────────┐
You can reach the author by email here:   │  mg@practicalseries.com  │
                   └────────────┘
Questions, corrections, constructive criticism and complaints (polite ones) are invited.

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="38" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="39" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>LICENCE AND CONTACT INFORMATION</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="3A" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="3B" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Standard Module [SUBROUTINE] — Analog Output Scale</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FC>
</Document>plc-study-library/LAD语料/工业库PS2001/FC18151_RTC定时事件.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2022-05-03T13:49:38.7242374Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FC ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Subroutine</HeaderFamily>
      <HeaderName>StdSubTimeEventRTC</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Input">
    <Member Name="TRIGGER" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Trigger signal record start time on rising edge, end time on falling edge</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Output" />
  <Section Name="InOut">
    <Member Name="DYNAMIC_DATA" Datatype="&quot;UT38151_Dy_SubTimeEventRTC&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Dynamic data storage (UDT)</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Int" />
          <Member Name="___________0010_1" Datatype="Int" />
          <Member Name="status_Running" Datatype="Bool" />
          <Member Name="___________0020_0" Datatype="Int" />
          <Member Name="___________0020_1" Datatype="Int" />
          <Member Name="actual_StartTime" Datatype="DTL" Version="1.0" />
          <Member Name="actual_EndTime" Datatype="DTL" Version="1.0" />
          <Member Name="actual_Duration" Datatype="LTime" />
          <Member Name="actual_DurationSec" Datatype="Real" />
        </Section>
      </Sections>
    </Member>
  </Section>
  <Section Name="Temp">
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Revision information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="REV_BLOCK" Datatype="String[7]" />
          <Member Name="REV_NUMBER" Datatype="String[20]" />
          <Member Name="REV_DATE" Datatype="String[10]" />
          <Member Name="REV_AUTHOR" Datatype="String[20]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="licInfo" Datatype="&quot;UT01001_St_SysLicence&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Licence information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="LICENCE_TYPE" Datatype="String[20]" />
          <Member Name="COPYRIGHT" Datatype="String[30]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="wrkInt" Datatype="Int">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (integer)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkReal" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (real)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLInt" Datatype="ULInt">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (long integer, unsigned)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Constant" />
  <Section Name="Return">
    <Member Name="Ret_Val" Datatype="Void" Accessibility="Public" />
  </Section>
</Sections></Interface>
      <IsIECCheckEnabled>true</IsIECCheckEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <Name>FC18151_StdSubTimeEventRTC</Name>
      <Number>18151</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计思路】RTC 时间事件测量:TRIGGER 上升沿记开始、下降沿记结束、T_DIFF 求时长——'事件耗时'的标准测量模式,用于工艺段耗时统计/性能评估。设计要点:①用 RD_LOC_T 读本地时间(非 UTC)②时长先以纳秒 LInt 计算再转秒(1E9 除法)——高精度 ③status_Running 贯穿,防重入。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ 


TITLE:    SUBROUTINE — EVENT TIMER RTC


 

┌──────────────────────────────────────────┐
│                                          │
│          FC18151 — SOFTWARE MODULE DESIGN SPECIFICATION (SMDS)            │
│                                          │
│      The PDF version of the SMDS for this module is available online here:        │
│              https://psop.uk/pal-smds-fc18151-p               │
│                                          │
│      It is also available as part of the Project User Defined Documentation,      │
│      it can be accessed by selecting this module in the Project Tree          │
│      (on the left) and pressing SHIFT+F1                        │
│                                          │
└─────────────────────────────────────── ʷᴵᴰ⁻ᵇᵈᵖ ┘

FC18151_SubTimeEventRTC is a subroutine block that times the duration of an event 
to nanosecond resolution.

The block records the time the event started (rising edge of the TRIGGER signal), the time the 
event ended (falling edge of the TRIGGER signal) and calculates the duration of the event (end 
time minus the start time).

The start and end times are read from the real time clock of the controller.

This is a subroutine block.



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     BLOCK TECHNICAL SUMMARY


 ――――――――――――――――――――――――――――――――――――――――――
 NOMENCLATURE &amp; ADDRESSING
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TITLE         Subroutine Event Timer using RTC
 BLOCK FUNCTION GROUP    Subroutine
 BLOCK ADDRESS       FC18151
 BLOCK SYMBOL        FC18151_SubTimeEventRTC
 BLOCK USER ID         SubTimeEventRTC

 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE &amp; USAGE
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE         Function (FC)
 BLOCK NUMBER        18151
 LANGUAGE           LAD
 OPTIMISED ACCESS     Yes
 PAL USAGE TYPE       Standard block

 ――――――――――――――――――――――――――――――――――――――――――
 METRICS
 ――――――――――――――――――――――――――――――――――――――――――
 EXECUTION TIME       18.4 μs¹
 LOAD MEMORY       21.5 kB
 WORK MEMORY           0.4 kB  
 ――――――――――――――――――――――――――――――――――――――――――
               ¹ Measured on: CPU-1515-2PN (order no. 6ES7512-2AM02-0AB0) 
                            https://psop.uk/pal-ds-cpu1515



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.1      Additional document references


Only those documents specified in OB1 (section DOCUMENT REFERENCES) are listed within this 
block. There are no additional document references.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
2.     FUNCTIONAL DESCRIPTION


FC18151 is the Subroutine Event Timer using RTC block, it simply records the duration of an event 
with a high degree of accuracy. The event being timed is a Boolean signal passed to the block as 
the TRIGGER parameter.

Three times are recorded for the event, the start time (rising edge of the TRIGGER parameter), the 
end time (falling edge of the TRIGGER parameter) and the duration of the event (end time minus 
the start time). The duration is calculated on the falling edge of the TRIGGER parameter, 
immediately after the end time is recorded.

The start and end times are read from the Controller’s internal real time clock (RTC) and are 
stored in DTL (date time long) format, this format contains year, month, day, hours, minutes, 
seconds, milliseconds, microseconds and nano seconds.

The duration is stored in LTime (long time, 64-bit) format, and is very accurate, it resolves to 
days, hours, minutes, seconds milliseconds, microseconds and nanoseconds, it keeps this 
resolution irrespective of the duration.

The duration is also calculated as a real number in seconds (or fractions thereof); this is a 
more convenient format for holding the duration, but is not as accurate as the LTime format.



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
3.     DETAILED BLOCK DESCRIPTION

The purpose of this block is to determine with a high degree of accuracy the duration of an event, 
the event itself must be in the form of a Boolean trigger signal, the rising edge of the signal is 
considered to be the start of the event and the falling edge the end of the event.

The event signal is passed to the block as the TRIGGER parameter. 
The block returns five values, these are stored in a UDT passed to the block in the 
DYNAMIC_DATA parameter: 

 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         ASSOCIATED UDT            ASSOCIATED DATA BLOCK
 ――――――――――――――――――――――――――――――――――――――――――
 DYNAMIC_DATA     UT38151_Dy_SubTimeEventRTC       DB38151_Dy_SubTimeEventRTC
 ――――――――――――――――――――――――――――――――――――――――――


The block returns the following data:

 UT38151_Dy_SubTimeEventRTC
 ―――――――――――――――――――――――――――――――――――――――――― 
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 status_Running      STATUS — The event timer is running         Bool

 actual_StartTime      ACTUAL — Time at which the TRIGGER signal        DTL
                     went high (event start time)

 actual_EndTime        ACTUAL — Time at which the TRIGGER signal     DTL
                     went low (event end time)

 actual_Duration        ACTUAL — Event duration              LTime

 actual_DurationSec       ACTUAL — Event duration in seconds           REAL
 ――――――――――――――――――――――――――――――――――――――――――



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.1     Timing an event

The block constantly monitors the TRIGGER parameter; if a rising edge is seen on the TRIGGER 
parameter (point ① in the figure below), the Controller RTC is read and its value is stored in 
actual_StartTime, at the same time the running signal (status_Running) is activated.

The block continues to monitor the TRIGGER parameter, when a falling edge is detected 
(point ②), the RTC is read once more and its value is stored in actual_EndTime, and the running 
signal (status_Running) is deactivated.

Once the end time is stored, the following calculation is carried out:


┌───────────────────────────┐
│ actual_Duration =  actual_EndTime ─ actual_StartTime    │
└───────────────────────────┘


                    ①            ②
  TRIGGER │             ┏━━━━━━━━━━━━┓
        │             ┃               ┃
        │             ┃               ┃
        │             ┃               ┃
        │             ┃               ┃                              
        ┼━━━━━━━━━━━━╶╶╶╶╶╶╶╶╶╶╶╶╶━━━━━━━━━━ time
                 ↗             ↖
         actual_Start_Time ╎            ╎ actual_End_Time
   DTL#2020-04-18-09:34:25.899548353        DTL#2020-04-18-09:34:36.004744916

                   ╎               ╎                      actual_Duration
                                     LT#10S_105MS_196US_563NS
                   ╎               ╎  
                                                    actual_DurationSec
                   ╎               ╎                              10.10519

        │status_Running      ┏━━━━━━━━━━━━┓
        │             ┃               ┃
        │             ┃               ┃
        │             ┃               ┃
        │             ┃               ┃
        ┼━━━━━━━━━━━━╶╶╶╶╶╶╶╶╶╶╶╶╶━━━━━━━━━━



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.1     Date and time data types

Both the start and end times (actual_StartTime and actual_EndTime) are of the type DTL 
(date time long), this itself is a data structure in the form:

 DTL Data Structure
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 YEAR             Year (returns a value in the range 1970 to 2262)     UInt
 MONTH            Month (1-12 representing Jan to Dec)        USInt
 DAY              Day of month (1-31)                USInt
 WEEKDAY          Day of week (1-7, where 1=Sunday, 7=Saturday)    USInt
 HOUR           Hour of day (0-23)                   USInt
 MINUTE           Minutes (0-59)                   USInt
 SECOND            Seconds (0-59)                  USInt
 NANOSECOND        Nanoseconds (0-999,999,999)           UDint
 ――――――――――――――――――――――――――――――――――――――――――

When displayed, it has the format:

      DTL#2020-04-18-09:34:25.899548353

 I.e.      18th April 2020 at 09:43:25 AM and 899,548,353 ns.

The calculated duration (actual_Duration) is of data type LTime (long time).

The LTime data type is essentially an 8-byte number (64-bit number) that stores a time value in 
nanoseconds. In the above example, the actual_Duration has the formatted value of:

      LT#10S_105MS_196US_563NS

 I.e.      10 seconds, 105 milliseconds, 196 microseconds and 563 nanoseconds.

It is shown in this format, because TIA portal understands the LTime data type and is able to 
interpret the value as days, hours, minute, seconds, milliseconds, microseconds and 
nanoseconds. 

In practice, the actual_Duration simply (in this example) holds a very large number:

      10,105,196,563

This is the duration of the event in nanoseconds (i.e. 10,105,196,563 nanoseconds). To convert 
the number to seconds, simply divide by 1,000,000,000 (or 1 × 10^9); this would give:

      10.105196563 seconds

The reason the duration is specified as an LTime rather that DTL is that, somewhat confusingly, 
DTL is a relative measure of time (relative to 1st January, 1970), if the above duration were 
represented as a DTL value it would read:

      DTL#1970-01-01-00:00:10.105196563

Hours, minutes and seconds are OK, but the date part doesn’t make sense (to make it 
meaningful, 1970 must be subtracted from the YEAR value and 1 from both the MONTH and 
DAY values).

The LTime data type can store a duration of up to 106,751 days (about 300 years) and while not 
perfect, it seems long enough for most practical situations (possibly not for geological 
applications).

The actual_Duration in LTime format is very accurate, but it is an unwieldly data type, to provide a 
more user friendly (although less accurate) format, the actual_Duration signal is converted to a 
real number giving the duration in seconds, this is stored in the actual_DurationSec signal. In the 
above example: 

      actual_DurationSec has the value 10.10519 seconds

It is less accurate, it does not resolve to nanoseconds; however, it is easier to use and display 
and is accurate enough for most applications.



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
A note on real numbers (and accuracy)

The LTime format is very accurate, it is basically counting nanoseconds, and because it is 64-bits 
long it can count up to very high values (about 292 years at nanosecond resolution).

Real numbers however, are limited to 32-bits and suffer from precision loss, this results from the 
fact that the real number has an accuracy of “about” 7 decimal digits, for example 20365.45, 
20.43728, 1.482967, 0.3356428, &amp;c. Essentially, the bigger the number, the fewer the decimal 
places — a total of 7 decimal digits.

Very big and very small numbers can be represented by adding trailing zeros for big numbers 
(e.g. 3275625000) and leading zeros for small numbers (0.000003275625) in both these 
examples, there are only 7 decimal digits, just shifted effectively left or right.

This type of representation is usually handled by applying scientific notation, the number 
1,568,497,000,000 would be represented as 1.568497 × 10^12, it only has 7 decimal digits, 
the number 1,568,497,132,792, would be represented as exactly the same value, the 132,792 
part of the number can not be resolved and are lost.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
4.     Supervisory system interface


FC18151 is a Subroutine block. It does not have a supervisory system interface.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
5.     PARAMETERS


The following parameters are associated with the block:

 
 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         FUNCTION                    TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 TRIGGER       Event trigger signal (a rising edge marks the     Bool   In
          start of the event, the falling edge the end)


 DYNAMIC_DATA      Stores the results of the event timing       UT38151    InOut
 ――――――――――――――――――――――――――――――――――――――――――

Note:    FC18151 is one of the few blocks that does not require the SYS_SIGNALS parameter 
     (this has been done to make minimise the block interface)

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
6.     DATA STRUCTURES AND USAGE


The block has the following associated data structure:


 ――――――――――――――――――――――――――――――――――――――――――
 DATA STRUCTURE             DESCRIPTION
 ――――――――――――――――――――――――――――――――――――――――――
 UT01000_St_SysRevision          Revision information for this block    See FC01001
 UT01001_St_SysLicence           Licence information for this block  See FC01001
 UT38151_Dy_SubTimeEventRTC        Dynamic data structure for the event timing block
 ――――――――――――――――――――――――――――――――――――――――――



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
6.1     UT38151_Dy_TimeEventRTC

Stores the timing values for the event:

 UT38151_Dy_TimeEventRTC
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 status_Running      STATUS — The event timer is running         Bool

 actual_StartTime      ACTUAL — Time at which the TRIGGER signal        DTL
                     went high (event start time)

 actual_EndTime        ACTUAL — Time at which the TRIGGER signal     DTL
                     went low (event end time)

 actual_Duration        ACTUAL — Event duration              LTime

 actual_DurationSec       ACTUAL — Event duration in seconds           REAL
 ――――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
7.     CONSTANTS AND TEMPORARY (LOCAL) DATA



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.1     Constants


No constants are used in this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.2     Temporary (local) data


The following temporary data is used:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                  TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 revInfo             Revision information for the block         UT01000
 licInfo           Licensing information for the block      UT01001
 wrkInt           Working storage area (integer)          Int
 wrkReal           Working storage (Real)             Real
 wrkLInt            Working storage area (longinteger)      LInt
 ――――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
8.     BLOCK CALLS AND ASSOCIATIONS


This section details any blocks which may be called from within this software module (subroutine 
functions for example), any partner blocks with which it may be associated (for example a 
receive module that is partner with a transmit module &amp;c.). It lists any system functions which 
may be called (e.g. reading the real time clock) and any system data types that may be used.

Finally, it lists any special calling requirements for the block (for example, must be called from 
within a cyclic interrupt organisation block) and if the block is using “optimised access” (this is 
the default arrangement).



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.1     Block calls from within this module


There are no PAL block calls from within this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.2     Blocks associated with this module


This is a stand-alone block and is not associated with any other blocks.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.3     System block calls and system data typesThe following calls are made to system blocks:


 System block calls
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK          TITLE             DESCRIPTION  
 ――――――――――――――――――――――――――――――――――――――――――
 RD_LOC_T             Read the local RTC time    Reads the CPU real time clock 
 ――――――――――――――――――――――――――――――――――――――――――

There are no special system data types used.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.4     Special properties and requirements



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
8.4.1     Block optimisation, IEC compatibility and library conformance


   •   Block optimisation is ACTIVE for this block.

   •   The block has been checked for IEC compatibility and is compliant.

   •   The block is compatible with all IEC library-conformance module constraints



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
8.4.2     Calling requirements


There are no special calling requirements for this block.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
9.     EXAMPLE USAGE


The following shows a typical deployment of FC18151:

                     ┌─────────────
       ──────────────┤ FC18151
                     ├───────────
                %M100.0    │
              "Event001"   ─┤ TRIGGER
                     │
    "DB38151_Dy_TimeEventRTC".Event001 ─┤ DYNAMIC_DATA
                     │
                     │             │
                                   │
                          ─────────┘

              ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
10.     TEST AND VERIFICATION PATH


The following diagram shows the full test and verification path for the formal release of each 
version of the software module. See the Test Plan [Ref. 003] for full details, available here:
        https://psop.uk/pal-tp-p


        FC18151-T001         FC18151-T002

    Test version: 000.801     Test version: 001.801
 Released version: 001.000     Released version: 002.000
Released commit: D0003    Released commit: D0011

       SCR      SMT              SCV     
＿＿＿＿＿＿┌┐＿＿ ▛▜ ＿＿＿＿＿＿＿＿＿＿＿＿╓╖＿＿
      └┘   ▙▟             ╙╜  
Initial test           Comments standardised

Initial test to release the      Comments updated &amp; 
module following the      minor typographical 
development stage.       corrections
Full SMT              SCV only


Where:
――――――――――――――――――――――――――――――――――――――――――――
 SCR    Source Code Review      A visual inspection of the software to ensure it has been written  
┌┐             to the correct standards, uses the correct structures within the
└┘             software and is generally suitable for deployment.               

 SMT Software Module Test    A full and detailed test of an individual software module in
  ▛▜              isolation; such testing requires that all branches of the 
  ▙▟              software are tested. 

               It tests all the interfaces to the module, any data recorded or 
               stored by the module, all error and exception handling functions 
               and tests all timed and interrupt driven operations.

 SCV Software Compatibility     A mechanism for verifying that no executable code software 
╓╖    Verification          changes have been made to a module following changes to
╙╜             comment fields.

               Allows typographical errors &amp;c. to be corrected without forcing 
               a full SMT on a module that has not functionally changed.
――――――――――――――――――――――――――――――――――――――――――――

An SCV can only be performed on a module that has at some point previously, successfully 
completed both an SCR and SMT. Where an SCV is implemented, it replaces the requirement for 
both the SCR and the SMT for the test iteration in question.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



██████████████ █ █ █ █  END   █ █ █ █ ██████████████</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 1 to 3</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'FC18151'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_BLOCK" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'002.000'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_NUMBER" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2022.04.16'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_DATE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="29">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'M. Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_AUTHOR" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="31">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="32" />
    <Part Name="O" UId="33">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="S_Move" UId="34" DisabledENO="true" />
    <Part Name="S_Move" UId="35" DisabledENO="true" />
    <Part Name="S_Move" UId="36" DisabledENO="true" />
    <Part Name="S_Move" UId="37" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="38">
      <Powerrail />
      <NameCon UId="31" Name="in" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="21" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="31" Name="out" />
      <NameCon UId="33" Name="in1" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="22" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="42">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="in2" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="33" Name="out" />
      <NameCon UId="34" Name="en" />
      <NameCon UId="35" Name="en" />
      <NameCon UId="36" Name="en" />
      <NameCon UId="37" Name="en" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="23" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="34" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="25" />
      <NameCon UId="35" Name="in" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="35" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="27" />
      <NameCon UId="36" Name="in" />
    </Wire>
    <Wire UId="49">
      <NameCon UId="36" Name="out" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="29" />
      <NameCon UId="37" Name="in" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="37" Name="out" />
      <IdentCon UId="30" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>版本信息写入(TRIGGER 恒条件)。▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
MODIFICATION HISTORY


The revision data shown here, in the network comments, contains additional information 
reflecting the software development workflow under the version control system (VCS) employed 
to track all software changes.

The VCS in use is the Git Source Code Management system in conjunction with the GitHub online 
hosting system. The software in its entirety is available in the GitHub remote repository:

     https://github.com/practicalseries/PS2001-pal-software

The repository is public and can be freely copied (forked in GitHub terminology) and used 
under the MIT licence. 

The MIT licence is reproduced in full in the last network of this software module


 ―――――――――――――――――――――――――――――――――――――――――――
 DATE       REVISION             MASTER BRANCH     DEV
         (nnn.amm)   COMMIT TAG    (Base ---> Merge)    BRANCH   Author
 ———————————————————————————————————————————
 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill
                       FC18151 — RELEASED FOR USE
                         Merge back to master branch

 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill
                       Released for test (SCV)

 2022.04.08    001.101   D0010A-000.104   D0010 N/A     D010A   M. Gledhill
                       Comments updated and standardised
                       NW 2 comments combined with NW 1

 2021.02.19    001.000   D0003      D0002 D0003  None    M. Gledhill
                       FC18151 — RELEASED FOR USE
                         Merge back to master branch

 2021.02.19    001.000   D0002A-001.000   D0002 N/A     D0002A   M. Gledhill
                       FC18151 — Post test RELEASED FOR USE
 
 2021.02.18    000.801   D0002A-000.801   D0002 N/A     D0002A   M. Gledhill
                       FC18151 Migration to VCS — Released for test
 ———————————————————————————————————————————
  Where: nnn  =  Major revision
        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)
      mm  =  Minor revision (must be 00 if a = 0)
        Block properties version number should be set to nn.a (only one decimal place)

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Current revision and modification history</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_StartTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26" />
    <Part Name="Contact" UId="27">
      <Negated Name="operand" />
    </Part>
    <Part Name="RD_LOC_T" Version="1.0" UId="28">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="27" Name="out" />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="28" Name="eno" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="RET_VAL" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="28" Name="OUT" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>开始计时:TRIGGER 上升沿且未运行 → RD_LOC_T 记录 actual_StartTime,置位 status_Running。
If the TRIGGER parameter has gone high, and is seen for the first time (status_Running = 0),
THEN a rising edge has been detected on the TRIGGER signal (event has started).

If a rising edge is detected:
  1. Read the real time clock and store the result as the actual_StartTime
  2. Set the status_Running bit to a high state
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Check for TRIGGER rising edge — Start of event</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_EndTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_EndTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_StartTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Duration" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="29">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="30" />
    <Part Name="RD_LOC_T" Version="1.0" UId="31">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
    </Part>
    <Part Name="RCoil" UId="32" />
    <Part Name="T_DIFF" Version="2.1" UId="33">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
      <TemplateValue Name="time_type" Type="Type">LTime</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="34">
      <Powerrail />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="21" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="22" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="38">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="en" />
      <NameCon UId="33" Name="en" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="31" Name="eno" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="31" Name="RET_VAL" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="31" Name="OUT" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="25" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="26" />
      <NameCon UId="33" Name="IN1" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="27" />
      <NameCon UId="33" Name="IN2" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="33" Name="OUT" />
      <IdentCon UId="28" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>结束计时:TRIGGER 下降沿且运行中 → 记录 actual_EndTime,T_DIFF 求 actual_Duration,复位 status_Running。
If the TRIGGER parameter has gone low, and is seen for the first time (status_Running = 1),
THEN a falling edge has been detected on the TRIGGER signal (event has ended

If a falling edge is detected:
  1. Read the real time clock and store the result as the actual_EndTime
  2. Set the status_Running bit to a lowstate
  3. Subtract actual_StartTime from actual_EndTime and store asactual_Duration
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Check for TRIGGER falling edge — Endof event</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="17" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Duration" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0E+09</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_DurationSec" />
      </Symbol>
    </Access>
    <Part Name="T_CONV" Version="1.2" UId="28">
      <TemplateValue Name="src_type" Type="Type">LTime</TemplateValue>
      <TemplateValue Name="dest_type" Type="Type">ULInt</TemplateValue>
    </Part>
    <Part Name="Convert" UId="29" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">ULInt</TemplateValue>
      <TemplateValue Name="DestType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="30" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="IN" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="28" Name="eno" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="en" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="28" Name="OUT" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="26" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="18" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="19" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>时长转秒:纳秒(LInt)÷1E9 → actual_DurationSec。
The actual_Duration signal is of data type LTime (a 64-bit number representing the recorded
duration in nanoseconds).

The actual_Duration signal is converted first to a LInt (long integer) and then to a REAL number.

This REAL number is then divided by 1,000,000,000 (1×10^9) to convert the duration from 
nanoseconds to seconds

This final value is returned as actual_DurationSec
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="1B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Convert actual_Duration to a REAL number and scale for seconds</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="1C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'MIT LICENSE'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="LICENCE_TYPE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2020 Michael Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="COPYRIGHT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="27">
      <Negated Name="operand" />
    </Part>
    <Part Name="Contact" UId="28" />
    <Part Name="O" UId="29">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
    </Part>
    <Part Name="S_Move" UId="30" DisabledENO="true" />
    <Part Name="S_Move" UId="31" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="32">
      <Powerrail />
      <NameCon UId="27" Name="in" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="21" />
      <NameCon UId="27" Name="operand" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="27" Name="out" />
      <NameCon UId="29" Name="in1" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="22" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in2" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="29" Name="out" />
      <NameCon UId="30" Name="en" />
      <NameCon UId="31" Name="en" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="31" Name="out" />
      <IdentCon UId="26" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="1D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="1E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>许可证信息。
LICENCE AND CONTACT INFORMATION

This software and its associated documentation is made available under the MIT Licence:

════════════════════════════════════════════

The MIT License (MIT)

Copyright © 2020 Michael Gledhill

Permission is hereby granted, free of charge, to any person obtaining a copy of this software 
and associated documentation files (the “Software”), to deal in the Software without restriction, 
including without limitation the rights to use, copy, modify, merge, publish, distribute, 
sublicense, and/or sell copies of the Software, and to permit persons to whom the Software is 
furnished to do so, subject to the following conditions: 

The above copyright notice and this permission notice shall be included in all copies or 
substantial portions of the Software.

THE SOFTWARE IS PROVIDED “AS IS”, WITHOUT WARRANTY OF ANY KIND, EXPRESS OR IMPLIED, 
INCLUDING BUT NOT LIMITED TO THE WARRANTIES OF MERCHANTABILITY, FITNESS FOR A 
PARTICULAR PURPOSE AND NON-INFRINGEMENT. IN NO EVENT SHALL THE AUTHORS OR COPYRIGHT 
HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER LIABILITY, WHETHER IN AN ACTION OF 
CONTRACT, TORT OR OTHERWISE, ARISING FROM, OUT OF OR IN CONNECTION WITH THE SOFTWARE 
OR THE USE OR OTHER DEALINGS IN THE SOFTWARE.

════════════════════════════════════════════
                   ┌────────────┐
You can reach the author by email here:   │  mg@practicalseries.com  │
                   └────────────┘
Questions, corrections, constructive criticism and complaints (polite ones) are invited.

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="20" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>LICENCE AND CONTACT INFORMATION</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="21" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="22" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Standard Module [SUBROUTINE] — Event Timer RTC</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FC>
</Document>plc-study-library/LAD语料/工业库PS2001/FC19511_一阶系统调试.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2023-03-03T13:43:33.624948Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FC ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Debug</HeaderFamily>
      <HeaderName>StdDebugInst1Order</HeaderName>
      <HeaderVersion>1.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Input">
    <Member Name="SYS_SIGNALS" Datatype="&quot;UT21000_Dy_SysSignals&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Common system signals — logic and timing signals</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="_False" Datatype="Bool" />
          <Member Name="_True" Datatype="Bool" />
          <Member Name="_50ms" Datatype="Bool" />
          <Member Name="_100ms" Datatype="Bool" />
          <Member Name="_200ms" Datatype="Bool" />
          <Member Name="_500ms" Datatype="Bool" />
          <Member Name="_1s" Datatype="Bool" />
          <Member Name="_2s" Datatype="Bool" />
          <Member Name="_CycleTick" Datatype="Bool" />
          <Member Name="_CycleTock" Datatype="Bool" />
          <Member Name="_CycleFirst" Datatype="Bool" />
          <Member Name="_100msSqW" Datatype="Bool" />
          <Member Name="_200msSqW" Datatype="Bool" />
          <Member Name="_500msSqW" Datatype="Bool" />
          <Member Name="_1sSqW" Datatype="Bool" />
          <Member Name="_2sSqW" Datatype="Bool" />
        </Section>
      </Sections>
    </Member>
    <Member Name="TRIGGER" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Starts the simulation (rising edge starts the sim)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="INPUT" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The input function, x in the calculations</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Output">
    <Member Name="OUTPUT" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The output response, y in the calculations</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="InOut">
    <Member Name="DYNAMIC_DATA" Datatype="&quot;UT39511_Dy_DebugInst1Order&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Dynamic data storage (UDT)</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Int" />
          <Member Name="___________0010_1" Datatype="Int" />
          <Member Name="k_Gain" Datatype="Real" />
          <Member Name="k_TimeConstant" Datatype="Real" />
          <Member Name="___________0020_0" Datatype="Int" />
          <Member Name="___________0020_1" Datatype="Int" />
          <Member Name="status_Running" Datatype="Bool" />
          <Member Name="status_Stopped" Datatype="Bool" />
          <Member Name="status_SteadyState" Datatype="Bool" />
          <Member Name="status_Aut" Datatype="Bool" />
          <Member Name="status_Man" Datatype="Bool" />
          <Member Name="___________0030_0" Datatype="Int" />
          <Member Name="___________0030_1" Datatype="Int" />
          <Member Name="cal_TimeSteady" Datatype="Real" />
          <Member Name="___________0040_0" Datatype="Int" />
          <Member Name="___________0040_1" Datatype="Int" />
          <Member Name="mode_AutMan" Datatype="Bool" />
          <Member Name="mode_ManTime" Datatype="Real" />
          <Member Name="___________0050_0" Datatype="Int" />
          <Member Name="___________0050_1" Datatype="Int" />
          <Member Name="actual_Output" Datatype="Real" />
          <Member Name="actual_PrevOutput" Datatype="Real" />
          <Member Name="actual_StartTime" Datatype="DTL" Version="1.0" />
          <Member Name="actual_Time" Datatype="DTL" Version="1.0" />
          <Member Name="actual_PrevTime" Datatype="DTL" Version="1.0" />
          <Member Name="actual_RunTime" Datatype="Real" />
          <Member Name="actual_DeltaTime" Datatype="Real" />
        </Section>
      </Sections>
    </Member>
  </Section>
  <Section Name="Temp">
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Revision information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="REV_BLOCK" Datatype="String[7]" />
          <Member Name="REV_NUMBER" Datatype="String[20]" />
          <Member Name="REV_DATE" Datatype="String[10]" />
          <Member Name="REV_AUTHOR" Datatype="String[20]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="licInfo" Datatype="&quot;UT01001_St_SysLicence&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Licensing information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="LICENCE_TYPE" Datatype="String[20]" />
          <Member Name="COPYRIGHT" Datatype="String[30]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="act_CPUTime" Datatype="DTL" Version="1.0">
      <Comment>
        <MultiLanguageText Lang="en-US">Current CPU time (this block call)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_01" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_02" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_03" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_04" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_05" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_06" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkElapsedTime" Datatype="LTime">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (current elapsed time)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkDeltaTime" Datatype="LTime">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (current ΔT)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkInt" Datatype="Int">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (integer)      </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLInt" Datatype="ULInt">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (long integer)  </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkReal" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (real)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Constant">
    <Member Name="k_NEG_MAX" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Largest negative number available to the REAL type</MultiLanguageText>
      </Comment>
      <StartValue>3.4E-38</StartValue>
    </Member>
  </Section>
  <Section Name="Return">
    <Member Name="Ret_Val" Datatype="Void" Accessibility="Public" />
  </Section>
</Sections></Interface>
      <IsIECCheckEnabled>true</IsIECCheckEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <Name>FC19511_StdDebugInst1Order</Name>
      <Number>19511</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计思路】一阶惯性环节(PT1)仿真器——调试训练/回路仿真的标准工具:参数 k_Gain(增益)、k_TimeConstant(时间常数);TRIGGER 启动运行计时;输出=阶跃响应解析解 k*(1-exp(-t/τ))(N16,精确)与一阶离散数值解(N15)双实现;运行 5τ 判稳态(稳态误差进入 0.7% 内)。设计要点:①手动模式可注入 mode_ManTime 手动时间(离线推演)②RD_LOC_T/T_DIFF 实测运行时间(不依赖扫描周期)③输出经 OUTPUT 上抛调试 DB。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ 


TITLE:    DEBUG — FIRST ORDER RESPONSE SIMULATION


 

┌──────────────────────────────────────────┐
│                                          │
│          FC19511 — SOFTWARE MODULE DESIGN SPECIFICATION (SMDS)            │
│                                          │
│      The PDF version of the SMDS for this module is available online here:        │
│              https://psop.uk/pal-smds-fc19511-p               │
│                                          │
│      It is also available as part of the Project User Defined Documentation,      │
│      it can be accessed by selecting this module in the Project Tree          │
│      (on the left) and pressing SHIFT+F1                        │
│                                          │
└─────────────────────────────────────── ʷᴵᴰ⁻ᶜᶜᶜ ┘

FC19511_StdDebugInst1Order is a debug simulation subroutine.

The module simulates a first order process reaction in response to an input signal.

The simulation is adjustable in terms of the system gain and the system time constant.
The output of the first order response simulation is in the form of a real number and is 
constrained to the resolution and range limits applicable to this number type within the Siemens 
Simatic S7-1500 controller.

The module will simulate a 1st order response to any type of input signal (step, ramp, sinusoid, 
freeform &amp;c.).

The module also has a manual mode that can simulate an output at any specific time in 
response to a step input.





▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     BLOCK TECHNICAL SUMMARY


 ――――――――――――――――――――――――――――――――――――――――――
 NOMENCLATURE &amp; ADDRESSING
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TITLE         1st Order Response Simulation
 BLOCK FUNCTION GROUP    Debug  
 BLOCK ADDRESS       FC19511
 BLOCK SYMBOL        FC19511_StdDebugInst1Order
 BLOCK USER ID         StdDebugInst1Order

 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE &amp; USAGE
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE         Function (FC)
 BLOCK NUMBER        19511
 LANGUAGE           LAD
 OPTIMISED ACCESS     Yes
 PAL USAGE TYPE       Standard block

 ――――――――――――――――――――――――――――――――――――――――――
 METRICS
 ――――――――――――――――――――――――――――――――――――――――――
 EXECUTION TIME        091.0 μs¹    (Note: = 14.4µs if TRIGGER is FALSE)
 LOAD MEMORY       45.6 kB
 WORK MEMORY           0.9 kB  
 ――――――――――――――――――――――――――――――――――――――――――
               ¹ Measured on: CPU-1515-2PN (order no. 6ES7512-2AM02-0AB0) 
                            https://psop.uk/pal-ds-cpu1515



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.1      Additional referenced documents


In addition to the documents referenced in OB1 (section DOCUMENT REFERENCES), the 
following documents are associated with this module:


 ――――――――――――――――――――――――――――――――――――――――――
 REF.     DOCUMENT NO.         TITLE
 ――――――――――――――――――――――――――――――――――――――――――
 101  PS2001-5-2331-fc19511      FC19511 Calculation Sheet
 102  PS2001-5-2331-fc19511-011    FC19511 1st Order Response Simulation Spreadsheet
 ――――――――――――――――――――――――――――――――――――――――――



               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
2.     FUNCTIONAL DESCRIPTION


████████████████████████████████████████████
█                                          █
█ Note:   The following descriptions are taken from the associated Software Module     █
█     Design Specification [PS2001-5-2312-fc19511], the SMDS contains various     █
█     graphs that cannot be easily reproduced in these module comments. Where    █
█     essential, some rudimentary images have been included; however,        █
█     these are better viewed directly in the SMDS.                   █
█                                          █
█     Where images of the graphs are included, these are generated using           █
█     the Unicode braille characters and were generated by the following web site:     █
█     https://505e06b2.github.io/Image-to-Braille/                  █
█     (the images are 100 braille characters wide)                   █
█                                          █
█     The SMDS can be accessed directly by selecting this module (FC19511) in the     █
█     Project Tree (on the left) and pressing SHIFT+F1.                 █
█                                          █
█      The PDF version of the SMDS for this module is available online here:        █
█              https://psop.uk/pal-smds-fc19511-p               █
█                                          █
████████████████████████████████████████████

FC19511 is the 1st Order Response Simulation module. The purpose of this module is to simulate 
a “first order” process reaction in response to an input signal.

First order systems are the most common type of system response for process control systems 
(for example the response generated when heating a tank of liquid). First order systems are often 
referred to as “first order lag” systems and generally reflect systems whereby the response of the 
system (the temperature of the water in the above example) follows the input (the temperature 
of the heating element) but with some delay (or lag). First order systems do not produce an 
oscillatory response to a step change of input and do not overshoot the input.

First order systems are so called because the equation linking the input to the out-put is always 
defined by a first order differential equation.

The following graphs show typical first order responses to a step change input:



Output y(t)
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⢀⣀⣀⣀⣀⣀⣠⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤⠤
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣀⣤⣤⡶⠶⠶⠒⠒⠛⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇←— STEP INPUT  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡶⠖⠚⠉⠉⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⡴⠖⠋⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡴⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠾⠁←— DELAYED OUTPUT  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡴⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣴⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡜⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⠟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⡿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⠄⣼⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⢰⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⠄⣰⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⢰⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⠄⣿⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⢸⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⣼⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⠄⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⢰⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠄⣾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⢰⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⣾⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡇⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─  ─ ─ ─ ─    Time (t)



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.1      Scope and limitations of the simulation


The first order response simulation will provide a real time response for a first order simulation.

The simulation will be adjustable in terms of the system gain (K) and the time constant of the 
system (τ).

The output of the first order response simulation will be in the form of a real number.




▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.1     The limitations of the simulation


The output of the second order response simulation will be in the form of a real number and will 
be constrained to the limits applicable to this number type within the Siemens controller.

The S7-1500 range of Controllers supports real numbers as values, these are 32-bit numbers 
and, within a Controller, have the following range limits:


 ――――――――――――――――――――――――――――――――――――――――――
             LOWER RANGE LIMIT     UPPER RANGE LIMIT
 ――――――――――――――――――――――――――――――――――――――――――
 S7-1500 real number:     ±3.402323×10^(-38)           ±3.402323×10^(+38)
 ――――――――――――――――――――――――――――――――――――――――――

This range is considered acceptable for all practical uses of the module.



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.2     The nature of the simulation calculations


The module will generate the correct responses for any first order system. The module uses a 
discrete time approximation calculation to determine the correct output for any given input. The 
calculation is an iterative algorithm, the formulae for which is derived in full in the associated 
calculations sheet [Ref. 101], available here:

         https://psop.uk/pal-calc-fc19511-p

These calculations are based around the mathematical functions available to the Controller 
(these are in addition to the standard mathematical operations: addition, subtraction, 
multiplication and division).

Each Controller supports the following common mathematical functions:


 ――――――――――――――――――――――――――――――――――――――――――
 OPERATION    EXAMPLE         DESCRIPTION
 ――――――――――――――――――――――――――――――――――――――――――
 SQR        x^2          Form the square
 SQRT         √x            Form the square root
 EXP        e^x          Exponential
 LN          log_e(⁡x)        Natural logarithm
 SIN         sin(⁡x)         Sine
 ASIN          sin^-1(x)          Arcsine, inverse sine
 COS          cos(⁡x)        Cosine
 ACOS        cos^-1(x)         Arccosine, inverse cosine
 TAN           tan(⁡x)         Tangent
 ATAN         tan^-1(x)         Arctangent, inverse tangent
 ABS        |x|            Modulus
 ――――――――――――――――――――――――――――――――――――――――――
 Table 2.1 S7 Controller — common mathematical functions



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.2      The second order response


The response of a second order system (y) to an input (x) is defined using the general form of a 
second order system transfer function, this is expressed below in the time domain as a second 
order differential equation (see the calculation sheet [Ref. 101], Appendix B for details):

                dy
            τ ----- ┼  y  =  Kx  (2.1)
                dt

Where:    K is the system gain
     τ is referred to as the system time constant (seconds)



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.3      The calculations


Two forms of calculation are needed to produce a model for a first order system. The first being a 
continuous simulation running in real-time with a varying or constant input signal.

The second being the discrete result for a step input under manual conditions (i.e. a fixed input 
and specific time are provided and a single, corresponding output value generated).

Both of these calculations are discussed in the following sections:



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.1     Real-time simulation calculation for any input type


The normal operation of the module (in automatic mode) is to produce a continuous real-time 
model of a first order system that once triggered, runs continuously, producing an output 
response that mimics a first order system responding to a variable (or constant) input as time 
progresses, the simulation continues until the triggering condition is removed.

The calculation needed to produce a first order system response to any type of input signal is 
best achieved using a discrete time approximation method. The details of this method are given 
in [Ref. 101], Section 2.1, and the results are given below:

The final form of the calculations that will be used in the FC19511 software module for a real time 
simulation to any input type is:

   y[n] = Ka x[n]  ┼ (1-a) y[n-1]  (2.2)

             ΔT
   where:   a = ----------
           τ+ΔT

   K is the system gain (a constant number)
   τ is the system time constant (in seconds)
   Δt is the sampling interval between calculations (in seconds)
   x[n] is the input at the current iteration 
   y[n] is the output at the current iteration 
   y[n-1] is the output at the previous iteration 


It should be noted that this is an iterative algorithm, the previous value of the output must 
be retained between calculations.

For best results, Δt should be very much smaller than the system time constant, i.e.:

                   τ
   Δt ≪ τ      Typically, Δt ≤ ----
                     10

Note also, that Δt need not be constant between samples.



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.2     Manual simulation calculation for a step input at a particular time


In manual mode, an instantaneous calculation is carried out using the first order equation at a 
particular time and for a particular input value.

Since, under manual control, both the time and the input are fixed single values, it is not possible 
to determine the nature of the input (i.e. is it a ramp, sinusoid &amp;c.), hence for all manual 
operations within the simulation, the input is considered to be a step input that changed to the 
manually specified input value at time = 0, and that prior to this the input was zero¹. I.e. a step 
input that changed from zero to the specified value at time = 0.

To produce a specific output value in response to a fixed step input at a particular time, it is 
necessary to solve the first order differential equation given in equation (2.1), as a non-iterative, 
discreate calculation. To do this, it is necessary to convert the equation into the Laplace domain² 
(using standard Laplace transforms, see [Ref. 101], Appendix A) algebraically solve the equation 
and then convert the result back to the time domain (using the standard inverse Laplace 
transforms, again see [Ref. 101], Appendix A).

The final form of the manual calculations that will be used in the FC19511 software module for a 
single point input type is:

         ┌      -t/τ  ┐
   y(t) = KX│ 1 ─  e   │
         └       ┘

   K is the system gain (a constant number)
   τ is the system time constant (in seconds)
   X is the fixed input value


――――――――――
¹         A step response is the most common type of response

²         The calculation sheet associated with this module [Ref. 101], explains the Laplace 
     transform mechanisms and how they are used within the calculations necessary for 
     the functioning of this module. Further explanation of the Laplace transform is not 
     given in this document, again the reader is referred to the calculation 
     sheet [Ref. 101].
――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.3     Calculation spreadsheet model


An accompanying spreadsheet [Ref. 016] is available, this allows all the various responses to be 
graphically simulated with adjustable values (it was this spreadsheet that produced the various 
response plots used within this document), this spreadsheet is available here:

     http://psop.uk/pal-calc-fc19511-p



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.4      Real-time responses for typical inputs


First order systems respond to various types of input (step, ramp, sinusoidal) in very predictable 
ways. First order systems never produce oscillatory responses (unless the input itself is 
oscillating) and never overshoot the input (cf. 2nd order systems, see FC19512). The general 
response of a first order system is that of an inherent delay (or lag) in the response of the output 
compared with the input.

This inherent delay is reflected in the system time constant (τ), measured in seconds.

The following sections consider how the system time constant affects the output for several 
typical input types:


STEP INPUT

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄τ = 20s⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
X─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣀⣀⣀⣠⣤⡤⠤⠤⠶⠶⠶⠶⠒⠒⠒⠒⠚⠛⠛⠛⠛⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣠⡤⠤⠶⠖⠒⠛⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄99% of steady state ─ ─ ─ ─ ╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣠⠴⠖⠚⠋⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⡤⠖⠚⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡴⠚⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠖⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡤⠚⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣴⠋─ ─ ─ ─ ─  63% of steady state  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡾⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠞⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠏⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠋⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠃⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⢠⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⠄⣸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⢀⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⠄⡼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⢀⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⠄⡼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⠄⣸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
│⡴⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     10       20       30       40       50       60       70       80       90      100 s
              τ                                               5τ
   Increasing τ gives a slower response.

               1
   Initial rate of change = ---   Time to reach 63% of input (X) = τ   Time to reach steady state = 5τ
               τ


RAMP INPUT

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄τ = 20s ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡠⠔
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠴⠊⠉⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⠴⠊⠉⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡤⠒⠋← ─ INPUT
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡤⠖⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠔⠊⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡾
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠔⠚⠁← ─ ─  τ  ─ ─→⢀⣤⡶⠟⠋⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠤⠚⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣤⡶⠟⠋⠁⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡤⠒⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣴⠞⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡤⠖⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣴⠞⠛⠁← ─ OUTPUT
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡠⠴⠊⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣤⠶⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⠴⠊⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣴⠶⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⠴⠚⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣴⠶⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡤⠒⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⠶⠟⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡤⠖⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡶⠟⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡠⠖⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡶⠞⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠖⠊⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡶⠟⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠤⠚⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣤⡶⠟⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡤⠖⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡶⠟⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡤⠖⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣤⠾⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠔⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣤⡴⠞⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠔⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣤⡶⠟⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠴⠚⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡶⠞⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⠤⠖⠉⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣤⡶⠿⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢀⡠⠖⠉⠁⠄⠄⠄⠄⠄⢀⣀⣠⣤⠶⠞⠋⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⢀⡠⠖⠊⠁⠄⠄⣀⣀⣠⣤⠶⠶⠛⠋⠉⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠴⠾⠿⠶⠶⠶⠞⠛⠛⠉⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     10       20       30       40       50       60       70       80       90      100 s

   Increasing τ gives a slower response.

   Output follows input with a lag = τ   Time to reach steady state = 5τ


SINUSOIDAL INPUT

│⠄τ = 10s ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣀⣀⣀⠄← ─ INPUT ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠔⠚⠉⠄⠄⠄⠈⠉⠒⢤⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠦⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⠶⠛⠛⠉⠙⢟⠳⠶⣄⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠋⠄⠄⠄⠄⠄⠄⠄⠄⣠⠾⠋⠄⠄⠄⠄⠄⠄⠄⠳⡀⠈⠙⢶⣄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡔⠁⠄⠄⠄⠄⠄⠄⠄⣠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠙⣄⠄⠄⠙⢷⣄⠄← ─ OUTPUT  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡞⠄⠄⠄⠄⠄⠄⠄⣠⡞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⢆⠄⠄⠄⠙⣦⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠞⠄⠄⠄⠄⠄⠄⢀⣼⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢦⠄⠄⠄⠈⢳⣄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡎⠄⠄⠄⠄⠄⠄⢠⡿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢇⠄⠄⠄⠄⠻⣆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⢀⠎⠄⠄⠄⠄⠄⠄⣴⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢧⠄⠄⠄⠄⠙⣧⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⢀⠞⠄⠄⠄⠄⠄⢀⣼⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢧⠄⠄⠄⠄⠘⢷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢀⡞⠄⠄⠄⠄⠄⢠⡿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢆⠄⠄⠄⠄⠈⢷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⡜⠄⠄⠄⠄⠄⣰⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡆⠄⠄⠄⠄⠈⢷⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⡼⠁⠄⠄⠄⠄⣴⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡄⠄⠄⠄⠄⠈⢻⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⡼⠁⠄⠄⠄⢀⡾⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠹⡄⠄⠄⠄⠄⠄⢿⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⢰⠁⠄⠄⠄⣠⡟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠹⡀⠄⠄⠄⠄⠄⢷⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⢠⠇⠄⠄⢀⣰⠟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢳⡀⠄⠄⠄⠄⠈⢷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⢀⠎⠄⠄⣠⡾⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢣⠄⠄⠄⠄⠄⠈⢷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⡞⠄⢀⣴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⣆⠄⠄⠄⠄⠄⠈⢿⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⣜⣠⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡆⠄⠄⠄⠄⠄⠈⣷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡼
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ 
0.0     10       20       30       40       50       60       70       80       90      100 s
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢧⠄⠄⠄⠄⠄⠄⠘⣧⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠏⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢇⠄⠄⠄⠄⠄⠄⠘⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡎⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⣆⠄⠄⠄⠄⠄⠄⠘⣦⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡄⠄⠄⠄⠄⠄⠄⠙⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡼⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠹⡀⠄⠄⠄⠄⠄⠄⠸⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠁⠄⠄⠄⠄⢠
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠹⡀⠄⠄⠄⠄⠄⠄⠘⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⠃⠄⠄⠄⠄⢀⡿
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢳⡀⠄⠄⠄⠄⠄⠄⠙⣧⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠃⠄⠄⠄⠄⢠⡿⠁
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢳⠄⠄⠄⠄⠄⠄⠄⠘⢷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠃⠄⠄⠄⠄⢰⡟⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢳⠄⠄⠄⠄⠄⠄⠄⠈⢳⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠎⠄⠄⠄⠄⣰⠏⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢣⠄⠄⠄⠄⠄⠄⠄⠄⢿⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠏⠄⠄⠄⢀⣴⠋⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢣←--   τ   -→⠹⣦⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠋⠄⠄⠄⢠⡾⠁⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠳⡀⠄⠄⠄⠄⠄⠄⠄⠈⢷⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠃⠄⠄⠄⣴⠏⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠱⡄⠄⠄⠄⠄⠄⠄⠄⠄⠹⢦⣀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡠⠃⠄⠄⣠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠙⣄⠄⠄⠄⠄⠄⠄⠄⠄⠈⠙⢶⣄⠄⠄⠄⠄⠄⠄⢀⡔⠁⢀⣠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⠳⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠻⠶⣤⣄⣀⣠⣮⡴⠶⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠙⢆⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠞⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠙⠢⣄⠄⠄⠄⠄⠄⠄⢀⡠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠓⠒⠒⠒⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄

   Increasing τ gives a slower response.

   Output follows input with a lag = τ   Time to reach steady state = 5τ



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.5      Operating modes


The block supports two modes of operation:

   •   Automatic mode:
     The module automatically calculates the elapsed time since the simulation started 
     and generates the appropriate output value for any form of input.

     Automatic mode can accommodate any form of input (step, ramp, sinusoid, 
     freeform &amp;c.).

   •   Manual mode:
     The current elapsed time and fixed input value is supplied manually to the module; 
     the module will then calculate the output value based on a step input at this input 
     value and at this time value.

     Manual mode only supports a step form of input (the input is considered to be a step 
     input that changed to the manually specified input value at time = 0, and that prior to 
     this the input was zero. I.e. a step input that changed from zero to the specified value 
     at time = 0).


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 1 to 2 inclusive</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
3.     DETAILED BLOCK DESCRIPTION


This module, FC19511_StdDebugInst1Order uses user data types to provide the primary 
interface to the block. There are four formal parameters:

 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         FUNCTION                    TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 SYS_SIGNALS      Common system signals              UT21000    In
          logic and timing signals for parametric access

 TRIGGER       Activates the simulation (the simulation will run     Bool      In
          whilever this signal is high), the elapsed time 
          is measured from the rising edge of this signal

 INPUT        The input time function, x(t) in the calculations     Real      In

 DYNAMIC_DATA      Data structure that holds the live data for the       UT39512    InOut
          simulation (damping factor, natural frequency, 
          system gain, elapsed time &amp;c.)

 OUTPUT       The output time response, y(t) in the calculations   Real      Out
 ――――――――――――――――――――――――――――――――――――――――――

The DYNAMIC_DATA parameter is a UDT that holds all the data for the simulation.

 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         ASSOCIATED UDT          ASSOCIATED DATA BLOCK
 ――――――――――――――――――――――――――――――――――――――――――
 DYNAMIC_DATA   UT39511_Dy_DebugInst1Order      DB39511_Dy_DebugInst1Order
 ――――――――――――――――――――――――――――――――――――――――――


Section 6 contains a full list of all variables within these UDTs.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.1      The primary simulation signals


The simulation is based upon various signals passed to the module and the elapsed time since 
the simulation started:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL         FUNCTION               RANGE       ACCESSED VIA
 ――――――――――――――――――――――――――――――――――――――――――
 INPUT         The INPUT parameter is the x value    Unrestricted     Parameter 
           in the calculations of § 3.2
	
 OUTPUT        The OUTPUT parameter is the y value   Unrestricted     Parameter 
           in the calculations of § 3.2

 TRIGGER        The TRIGGER parameter activates      0 or 1     Parameter
           the simulation

 k_Gain          The system gain (K) term         Unrestricted     UT39511
           in the calculations of § 3.2       typ. 1-10

 k_TimeConstant     The system time constant (τ) term in   +ve number      UT39511
           the calculations of § 3.2.
           In units of seconds (s)

 actual_PrevOutput   The resulting output calculated in the  Unrestricted     UT39511
           previous iteration of the calculation

 actual_StartTime   The CPU time when the simulation    DTL value    UT39511
           started (rising edge of TRIGGER)      of RTC

 actual_Time      The current CPU time, for the current    DTL value    UT39511
           iteration of the calculation         of RTC
           (time at y[n])

 actual_PrevTime    The CPU time of the last iteration    DTL value    UT39511
           of the calculation              of RTC
           (time at y[n-1])

 actual_RunTime     The elapsed time of the simulation      +ve number      UT39511
           in seconds (s)              calculated by
                             the module

 actual_DeltaTime     Time between the current iteration      +ve number      UT39511
           and the previous iteration, Δt in the     calculated by 
           calculations:             the module
           = actual_Time – actual_PrevTime
           In units of seconds (s)
 ――――――――――――――――――――――――――――――――――――――――――


The system time constant (k_TimeConstant), determines the lag of the system, the higher the 
value, the slower the response.

The system gain (k_Gain), is simply a common multiplier that amplifies the output response. 
By default the system gain is set to a value of one (i.e. unity gain).

The elapsed time actual_RunTime is calculated from the real time clock within the CPU. On the 
rising edge of the TRIGGER parameter, the CPU real time clock is read and the value stored in 
the variable actual_StartTime, on each subsequent call to the block, the real time clock is 
once again read and stored in the variable actual_Time. The elapsed time is calculated by 
subtracting the actual_StartTime value from the actual_Time value and converting the result 
to seconds this is then stored as the actual_RunTime value.

The TRIGGER signal is simply used to start and stop the simulation. A rising edge on the 
TRIGGER signal causes the current CPU time to be stored (actual_StartTime) and sets the 
elapsed time to zero (actual_RunTime). The simulation will run whilever the TRIGGER signal is 
high (has a value of 1), each time the module is called, the elapsed time (actual_RunTime) is 
updated (see the previous paragraph) and the output calculated accordingly.

If the simulation is active (the TRIGGER signal is high, has a value of 1) the time between the 
current module call (actual_Time) and the previous module call (actual_PrevTime) is calculated 
and stored in the variable actual_DeltaTime (∆t in the calculations), this is calculated as follows:

     actual_DeltaTime= actual_Time-actual_PrevTime

At the end of the current module call, the actual_PrevTime is set to the actual_Time, for the 
next iteration of the calculation.

At the end of the current module call, the actual_PrevOutput is set to the OUTPUT, value for the 
next iteration of the calculation.

If the TRIGGER signal is low (0), the simulation is instantly stopped and the OUTPUT parameter is 
set to zero.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.2      The response calculation


Two forms of calculation are carried out by the module, the first is the iterative, real-time 
calculation for the automatic response, this is given in equation (2.2). The second is the discrete 
manual response calculation given in equation (2.3). These are reproduced below.

The calculations below use Greek characters for the main variables, the calculations use various 
parameters and UDT variables that have plain English names, The association between these 
variables and the Greek nomenclature is given below.


――――――――――――――――――――――――――――――――――――――――――――――――
REAL-TIME AUTOMATIC SIMULATION         from equation 2.2

   y[n] = Ka x[n]  ┼ (1-a) y[n-1]  (3.1)

             ΔT
   where:   a = ----------
           τ+ΔT
――――――――――――――――――――――――――――――――――――――――――――――――
DISCRETE MANUAL RESPONSE TO A STEP INPUT      from equation 2.3

         ┌      -t/τ  ┐
   y(t) = KX│ 1 ─  e   │    (3.2)
         └       ┘
――――――――――――――――――――――――――――――――――――――――――――――――
Where:    K      is the system gain (a constant number)             k_Gain
     τ      is the system time constant (in seconds)             k_TimeConstant
     Δt    is the sampling interval between calculations (in seconds)  actual_DeltaTime
     X/x[n] is the input at the current iteration or in manual mode    parameter INPUT
     y/y[n]  is the output at the current iteration or in manual mode    parameter OUTPUT
     y[n-1] is the output at the previous iteration             actual_PrevOutput

Note:    If the system gain k_Gain is set zero, the OUTPUT will be zero under all circumstances.

Each of these calculations can be accommodated with the mathematical functions available to a 
Siemens Controller, see § 3.4.




▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.3      Status and informative signals


The module produces various status signals that reflect the nature of the simulation:

 DATA STRUCTURE      UT39511_Dy_DebugInst1Order
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL           FUNCTION            TYPE   DETAILS
 ――――――――――――――――――――――――――――――――――――――――――
 status_Running        The simulation is running     Bool    1 = Simulation is running 
                              0 = Simulation is stopped

 status_Stopped       The simulation is stopped    Bool    1 = Simulation is stopped 
                              0 = Simulation is running

 status_SteadyState      Simulation has achieved   Bool    1 = Stady state achieved
                steady state ±2%           0 = Not in steady state

 cal_TimeSteady       Time to reach steady state      Real Seconds


 ――――――――――――――――――――――――――――――――――――――――――

The status_Running and status_Stopped are determined purely by the status of the TRIGGER 
parameter, if this is set high (1), status_Running will be high and status_Stopped low. If  TRIGGER 
parameter, if this is set low (0), status_Running will be low and status_Stopped high. The 
status_Running and status_Stopped signals are always the inverse of each other.

If the simulation has reached a steady state, i.e. the non-linear relationship between the output 
and the input that occurs at the start of the simulation has concluded, the status_SteadyState 
signal will be set high (1), it will be low (0) until the steady state conditions are achieved 
(typically, this is at 5×τ seconds after the start of the simulation).

In addition, the variable cal_TimeSteady give the time at which the steady state will be reached 
(in seconds), this is true for all forms of input.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.4     Expressing the calculations in Controller operations

The calculations above must be rendered in a form suitable for the Simatic S7-1500 Controller, 
using the mathematical operations available to that Controller, these are listed in Table 2.1.

To perform the calculations in the Controller it will be necessary to use partial calculation to 
hold separate components of the overall calculation and combine these to produce the final 
result. 

The following sections breakdown each of the response calculations into these partial 
calculations and demonstrate how these are then combined to provide a final result that is 
compatible with the Controller mathematical operations and Controller notations.



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.1     Real-time simulation calculation


CALCULATION:
                              ΔT
   y[n] = Ka x[n]  ┼ (1-a) y[n-1]   where: a = ----------
                            τ+ΔT

Is rendered into the correct format as follows:


 cal_01 = ΔT             =  actual_Time - actual_PrevTime

 cal_02 = τ + ΔT             = k_TimeConstant + cal_01

               ΔT
 cal_03 = a = ----------          = cal_01 ÷ cal_02
                τ+ΔT

 cal_04 = 1 - a             = 1 - cal_03


 cal_05 = Kax[n]            = k_Gain × cal_03 × INPUT

 cal_06 = (1-a) y[n-1]          = cal_04 × actual_PrevOutput


 OUTPUT  = Ka x[n]  ┼ (1-a) y[n-1]      = cal_05 × cal_06



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.2     Discrete manual response to a step input


CALCULATION:

         ┌      -t/τ  ┐
   y(t) = KX│ 1 ─  e   │
         └       ┘


Is rendered into the correct format as follows:


 cal_01 =  t/τ             = - 1 × actual_RunTime ÷  k_TimeConstant

         - t/τ
 cal_02 = ｅ              = EXP (cal_01)

               - t/τ
 cal_03 = 1 ─  ｅ              = 1 - cal_02


             ┌      -t/τ  ┐
 OUTPUT  = KX│ 1 ─  e   │       = k_Gain × INPUT × cal_03
             └       ┘



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.5     Operating modes


This block FC19511_StdDebugInst1Order supports manual and automatic operating modes, the 
default mode is automatic.

The module can be switched between automatic and manual modes with the 
mode_AutMan signal:

 DATA STRUCTURE    UT39511_Dy_DebugInst1Order
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL         FUNCTION               TYPE     DETAILS
 ――――――――――――――――――――――――――――――――――――――――――
 Mode_AutMan     Specifies the operating mode of     Bool  1 = automatic mode
           the simulation                 0 = manual mode

 Mode_ManTime     Specifies the manual time value of       Real     Elapsed time
           the simulation in seconds           in seconds

 status_Aut      The simulation is in automatic mode   Bool  1 = auto mode
                                 0 = not in auto

 status_Man       The simulation is in manual mode    Bool  1 = manual mode
                                 0 = not in manual
 ――――――――――――――――――――――――――――――――――――――――――  



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.1    Automatic mode


By default the module will be in automatic mode. 

In automatic mode, if the simulation is active (TRIGGER = 1), the module carries out the real-time 
calculation given in § 3.4.1. 

In automatic mode, a real time simulation occurs, generating responses similar to those shown 
in the plots of § 2.4 (depending on the nature of the input).
 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.2    Manual mode


In manual mode, if the simulation is active (TRIGGER = 1), the module carries out the discrete 
response to a step input calculation given in § 3.4.2. 

The difference with manual mode, is that the time used in the calculation must be uniquely 
specified; a manual time value must be provided.

The manual time is given in the variable mode_ManTime and is specified in seconds.

If mode mode_ManTime remains constant between module calls, the module will return the 
same OUTPUT value each time (assuming all other signals remain unchanged).

The manual mode response is that of a step input, the value of the INPUT parameter is taken as 
the starting value of the step at time = 0.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Section 3</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
4.     Supervisory system interface


There is no supervisory system interface for this block. It is a debug simulation module and as 
such has no graphical symbol, block icon or faceplate.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
5.     PARAMETERS


The following parameters are associated with the block:

 
 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         FUNCTION                    TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 SYS_SIGNALS      Common system signals              UT21000    In
          logic and timing signals for parametric access

 TRIGGER       Activates the simulation (the simulation will run     Bool      In
          whilever this signal is high), the elapsed time 
          is measured from the rising edge of this signal

 INPUT        The input time function, x(t) in the calculations     Real      In

 DYNAMIC_DATA      Data structure that holds the live data for the       UT39511    InOut
          simulation (damping factor, natural frequency, 
          system gain, elapsed time &amp;c.)

 OUTPUT       The output time response, y(t) in the calculations   Real      Out
 ――――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
6.     DATA STRUCTURES AND USAGE


The block has the following associated data structure:


 ――――――――――――――――――――――――――――――――――――――――――
 DATA STRUCTURE             DESCRIPTION
 ――――――――――――――――――――――――――――――――――――――――――
 UT01000_St_SysRevision          Revision information for this block    See FC01001
 UT01001_St_SysLicence           Licence information for this block  See FC01001
 UT21000_Dy_SysSignals           System signals for logic and timing  See FC01001

 UT39511_Dy_DebugInst1Order        Dynamic data storage, contains live data, such as 
                    calculation variables, elapsed time, oscillation 
                    frequency and status signals
 ――――――――――――――――――――――――――――――――――――――――――


▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
6.1      UT39511_Dy_DebugInst1Order

The static data structure for an isolating valve.



 UT39511_Dy_DebugInst1Order (full contents)
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 k_Gain             CONSTANT — Simulation system gain        Real
 k_TimeConstant        CONSTANT — The system time constant τ (s)       Real

 status_Running      STATUS — Simulation is running  Bool
                     (1 = running, 0 = stopped)
 status_Stopped        STATUS — Simulation is stopped (not running)    Bool
                     (1 = stopped, 0 = running)
 status_SteadyState     STATUS — Response is at steady state value             Bool
                     (1 = stead state reached ±2%)
 status_Aut           STATUS — Simulation is in automatic mode      Bool
                     (1 = automatic, 0 = manual)
 status_Man          STATUS — Simulation is in manual mode        Bool
                     (1 = manual, 0 = automatic)

 cal_TimeSteady        CALC — Time to reach steady state (s)       Real
                   zero for unstable response

 mode_AutMan       MODE — Automatic/manual mode selection     Bool
                     (1 = auto mode, 0 = manual mode)
 mode_ManTime       MODE — Manual mode time value (s)        Real

 actual_Output       ACTUAL — Output signal, same as OUTPUT param    Real
                     (y(t) or y[n])
 actual_PrevOutput      ACTUAL — Output value from the previous iteration    Real
                     (y[n-1])
 actual_StartTime         ACTUAL — CPU time when simulation started       DTL
 actual_Time        ACTUAL — CPU time of this iteration of simulation  DTL
 actual_PrevTime       ACTUAL — CPU time of last iteration of simulation     DTL
 actual_RunTime        ACTUAL — Elapsed time since the            Real
                     simulation started (s)
 actual_DeltaTime        ACTUAL — Time between this and last iteration (s)   Real
 ――――――――――――――――――――――――――――――――――――――――――


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
7.     CONSTANTS AND TEMPORARY (LOCAL) DATA



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.1     Constants


The following constants data is used:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME       Value     FUNCTION                 TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 k_NEG_MAX       3.4E-38    Largest negative REAL number         Real
 ――――――――――――――――――――――――――――――――――――――――――



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.2     Temporary (local) data


The following temporary data is used:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                  TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 revInfo             Revision information for the block         UT01000
 licInfo           Licensing information for the block      UT01001
 act_CPUTime           Current CPU time (this block call)       DTL
 cal_01          Partial calculation see § 3.4 for details      Real
 cal_02          Partial calculation see § 3.4 for details      Real
 cal_03          Partial calculation see § 3.4 for details      Real
 cal_04          Partial calculation see § 3.4 for details      Real
 cal_05          Partial calculation see § 3.4 for details      Real
 cal_06          Partial calculation see § 3.4 for details      Real
 wrkElapsedTime          Working storage area (current elapsed time)    LTIme
 wrkDeltaTime         Working storage area (current delta time)   LTIme
 wrkInt           Working storage area (integer)          Int
 wrkLInt            Working storage area (long integer)        ULInt
 wrkReal           Working storage (Real)             Real
 ――――――――――――――――――――――――――――――――――――――――――


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
8.     BLOCK CALLS AND ASSOCIATIONS


This section details any blocks which may be called from within this software module (subroutine 
functions for example), any partner blocks with which it may be associated (for example a 
receive module that is partner with a transmit module &amp;c.). It lists any system functions which 
may be called (e.g. reading the real time clock) and any system data types that may be used.

Finally, it lists any special calling requirements for the block (for example, must be called from 
within a cyclic interrupt organisation block) and if the block is using “optimised access” (this is 
the default arrangement).



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.1     Block calls from within this module


There are no PAL block calls from within this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.2     Blocks associated with this module


This is a stand-alone block and is not associated with any other blocks.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.3     System block calls and system data types

The following calls are made to system blocks:


 System block calls
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK          TITLE             DESCRIPTION  
 ――――――――――――――――――――――――――――――――――――――――――
 RD_LOC_T             Read the local RTC time    Reads the CPU real time clock 
 ――――――――――――――――――――――――――――――――――――――――――

There are no special system data types used.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.4     Special properties and requirements



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
8.4.1     Block optimisation, IEC compatibility and library conformance


   •   Block optimisation is ACTIVE for this block.

   •   The block has been checked for IEC compatibility and is compliant.

   •   The block is compatible with all IEC library-conformance module constraints



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
8.4.2     Calling requirements


There are no special calling requirements for this block.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
9.     EXAMPLE USAGE


The following shows a typical deployment of FC19512:

                        ┌─────────────
     ───────────────────┤ FC19511
                        ├───────────────┤
   "DB21001_DY_StdGlobalData".SysSignals ─┤ SYS_SIGNALS                  %MD910 
                        │               OUTPUT ├─  "SIM001_OUTPUT"
                        │               │
                                                       "1.0" ─┤ INPUT                     │
                        │               │
                  %M999.0     │               │
                 "SIM001_TRIG" ─┤ TRIGGER                     │
                        │               │
                        │
     "DB39511_Dy_DebugInst1Order".SIM001 ─┤ DYNAMIC_DATA
                        │
                        │
                                        │
                               ─────────┘


              ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
10.     TEST AND VERIFICATION PATH


The following diagram shows the full test and verification path for the formal release of each 
version of the software module. See the Test Plan [Ref. 003] for full details, available here:
        https://psop.uk/pal-tp-p


        FC19151-T001

    Test version: 000.801  
 Released version: 001.000   
Released commit: D0017    

       SCR      SMT 
＿＿＿＿＿＿┌┐＿＿ ▛▜ ＿
      └┘   ▙▟  
Initial test           

Initial test to release the      
module following the      
development stage.       
Full SMT              


Where:
――――――――――――――――――――――――――――――――――――――――――――
 SCR    Source Code Review      A visual inspection of the software to ensure it has been written  
┌┐             to the correct standards, uses the correct structures within the
└┘             software and is generally suitable for deployment.               

 SMT Software Module Test    A full and detailed test of an individual software module in
  ▛▜              isolation; such testing requires that all branches of the 
  ▙▟              software are tested. 

               It tests all the interfaces to the module, any data recorded or 
               stored by the module, all error and exception handling functions 
               and tests all timed and interrupt driven operations.

 SCV Software Compatibility     A mechanism for verifying that no executable code software 
╓╖    Verification          changes have been made to a module following changes to
╙╜             comment fields.

               Allows typographical errors &amp;c. to be corrected without forcing 
               a full SMT on a module that has not functionally changed.
――――――――――――――――――――――――――――――――――――――――――――

An SCV can only be performed on a module that has at some point previously, successfully 
completed both an SCR and SMT. Where an SCV is implemented, it replaces the requirement for 
both the SCR and the SMT for the test iteration in question.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━


██████████████ █ █ █ █  END   █ █ █ █ ██████████████
   </Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 4 to 10</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="SYS_SIGNALS" />
        <Component Name="_False" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'FC19511'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_BLOCK" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'001.000'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_NUMBER" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2023.03.03'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_DATE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="28">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'M. Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_AUTHOR" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="30">
      <Negated Name="operand" />
    </Part>
    <Part Name="S_Move" UId="31" DisabledENO="true" />
    <Part Name="S_Move" UId="32" DisabledENO="true" />
    <Part Name="S_Move" UId="33" DisabledENO="true" />
    <Part Name="S_Move" UId="34" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="35">
      <Powerrail />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="21" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="en" />
      <NameCon UId="32" Name="en" />
      <NameCon UId="33" Name="en" />
      <NameCon UId="34" Name="en" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="22" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="31" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="24" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="32" Name="out" />
      <IdentCon UId="25" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="26" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="33" Name="out" />
      <IdentCon UId="27" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="28" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="34" Name="out" />
      <IdentCon UId="29" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>版本信息写入。▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
MODIFICATION HISTORY


The revision data shown here, in the network comments, contains additional information 
reflecting the software development workflow under the version control system (VCS) employed 
to track all software changes.

The VCS in use is the Git Source Code Management system in conjunction with the GitHub online 
hosting system. The software in its entirety is available in the GitHub remote repository:

     https://github.com/practicalseries/PS2001-pal-software

The repository is public and can be freely copied (forked in GitHub terminology) and used 
under the MIT licence. 

The MIT licence is reproduced in full in the last network of this software module.


 ―――――――――――――――――――――――――――――――――――――――――――
 DATE       REVISION             MASTER BRANCH     DEV
         (nnn.amm)   COMMIT TAG    (Base ---> Merge)    BRANCH   Author
 ———————————————————————————————————————————
 2023.03.03    001.000   D0017      D0016 D0017  None    M. Gledhill
                       FC19511 — RELEASED FOR USE
                         Merge back to master branch

 2023.02.27    000.801   D0016A-000.801   D0016 N/A     D0016A   M. Gledhill
                       FC19511 Released for test — SMT

 2023.02.26    000.101   D0016A-000.101   D0016 N/A     D0016A   M. Gledhill
                       FC19511 Block created — Comments added
 ———————————————————————————————————————————
  Where: nnn  =  Major revision
        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)
      mm  =  Minor revision (must be 00 if a = 0)
        Block properties version number should be set to nn.a (only one decimal place)

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Current revision and modification history</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="17" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_AutMan" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Man" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Aut" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="24">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="25" />
    <Part Name="Not" UId="26" />
    <Part Name="Coil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="28">
      <Powerrail />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="operand" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="24" Name="out" />
      <NameCon UId="25" Name="in" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="18" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="19" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>模式状态:手动→status_Man,自动→status_Aut。
Identifies automatic and manual modes and sets the status bits accordingly.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="1B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION — Set Auto/Manual mode</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="1C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_TimeConstant" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_TimeConstant" />
      </Symbol>
    </Access>
    <Part Name="Lt" UId="25">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="26" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="27">
      <Powerrail />
      <NameCon UId="25" Name="pre" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in1" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="in2" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="25" Name="out" />
      <NameCon UId="26" Name="en" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="24" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="1D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="1E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>时间常数保护:负值钳 0——防除零/负指数发散。
If the system time constant k_TimeConstant is negative, set its value to zero
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="20" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION — Error check for negative time constant</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="21" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Stopped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_SteadyState" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_DeltaTime" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="29">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="31">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="33">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_PrevOutput" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="35">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimeSteady" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="37">
      <Constant>
        <ConstantType>Bool</ConstantType>
        <ConstantValue>TRUE</ConstantValue>
      </Constant>
    </Access>
    <Part Name="Contact" UId="38">
      <Negated Name="operand" />
    </Part>
    <Part Name="SCoil" UId="39" />
    <Part Name="RCoil" UId="40" />
    <Part Name="RCoil" UId="41" />
    <Part Name="Move" UId="42" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="43" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="44" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="45" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="46" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="47" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="ReturnValue" UId="48" />
  </Parts>
  <Wires>
    <Wire UId="49">
      <Powerrail />
      <NameCon UId="38" Name="in" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="21" />
      <NameCon UId="38" Name="operand" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="38" Name="out" />
      <NameCon UId="39" Name="in" />
      <NameCon UId="40" Name="in" />
      <NameCon UId="41" Name="in" />
      <NameCon UId="42" Name="en" />
      <NameCon UId="44" Name="en" />
      <NameCon UId="46" Name="en" />
      <NameCon UId="47" Name="en" />
      <NameCon UId="48" Name="in" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="22" />
      <NameCon UId="39" Name="operand" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="23" />
      <NameCon UId="40" Name="operand" />
    </Wire>
    <Wire UId="54">
      <IdentCon UId="24" />
      <NameCon UId="41" Name="operand" />
    </Wire>
    <Wire UId="55">
      <IdentCon UId="25" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="56">
      <NameCon UId="42" Name="eno" />
      <NameCon UId="43" Name="en" />
    </Wire>
    <Wire UId="57">
      <NameCon UId="42" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="27" />
      <NameCon UId="43" Name="in" />
    </Wire>
    <Wire UId="59">
      <NameCon UId="43" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="60">
      <IdentCon UId="29" />
      <NameCon UId="44" Name="in" />
    </Wire>
    <Wire UId="61">
      <NameCon UId="44" Name="eno" />
      <NameCon UId="45" Name="en" />
    </Wire>
    <Wire UId="62">
      <NameCon UId="44" Name="out1" />
      <IdentCon UId="30" />
    </Wire>
    <Wire UId="63">
      <IdentCon UId="31" />
      <NameCon UId="45" Name="in" />
    </Wire>
    <Wire UId="64">
      <NameCon UId="45" Name="out1" />
      <IdentCon UId="32" />
    </Wire>
    <Wire UId="65">
      <IdentCon UId="33" />
      <NameCon UId="46" Name="in" />
    </Wire>
    <Wire UId="66">
      <NameCon UId="46" Name="out1" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="67">
      <IdentCon UId="35" />
      <NameCon UId="47" Name="in" />
    </Wire>
    <Wire UId="68">
      <NameCon UId="47" Name="out1" />
      <IdentCon UId="36" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="37" />
      <NameCon UId="48" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="22" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="23" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>初始化:TRIGGER 时复位状态与全部输出(启动一次仿真)。
If the simulation is not running (TRIGGER = 0), set status to stopped and reset all calculated data
and status signals.

Set the previous time to the current CPU time (in readiness for the start of the simulation)

Set the OUTPUT, actual_Output and actual_PrevOutput to zero

If the simulation is not running, the block will terminate at this point.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="24" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="25" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION INACTIVE — Reset data — Block end</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="26" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Time" />
      </Symbol>
    </Access>
    <Part Name="RD_LOC_T" Version="1.0" UId="23">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="24">
      <Powerrail />
      <NameCon UId="23" Name="en" />
    </Wire>
    <Wire UId="25">
      <NameCon UId="23" Name="RET_VAL" />
      <IdentCon UId="21" />
    </Wire>
    <Wire UId="26">
      <NameCon UId="23" Name="OUT" />
      <IdentCon UId="22" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="27" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="28" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>读取本地时间。
At this point the simulation is running (TRIGGER = 1), read the CPU real time clock and store in the 
variable actual_Time.

This time is then used as the current time for all calculations within the module.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="29" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Read current time</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="2B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Stopped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Time" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_StartTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Time" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_PrevTime" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="28">
      <Negated Name="operand" />
    </Part>
    <Part Name="SCoil" UId="29" />
    <Part Name="RCoil" UId="30" />
    <Part Name="Move" UId="31" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="32" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="33">
      <Powerrail />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
      <NameCon UId="30" Name="in" />
      <NameCon UId="31" Name="en" />
      <NameCon UId="32" Name="en" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="operand" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="24" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="31" Name="out1" />
      <IdentCon UId="25" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="26" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="32" Name="out1" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="2C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="2D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>运行状态:TRIGGER 保持→Running,记录开始/上次时间。
If the TRIGGER parameter has gone high, and is seen for the first time (status_Running = 0),
THEN a rising edge has been detected on the TRIGGER signal (the simulation has started).

If a rising edge is detected:
  1. Store the current time (actual_Time) as the simulation start time (actual_StartTime)
  2. Set the status_Running bit to match the TRIGGER signal
  3. Set the status_Stopped bit to match the inverse of the TRIGGER signal
  4. Set the actual_PrevTime to the actual_Time, i.e. actual_DeltaTime = 0 for 1st iteration
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="2E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Check for TRIGGER rising edge</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="30" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Time" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_StartTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkElapsedTime" />
      </Symbol>
    </Access>
    <Part Name="T_DIFF" Version="2.1" UId="24">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
      <TemplateValue Name="time_type" Type="Type">LTime</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="IN1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="IN2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="OUT" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="31" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="32" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>运行时长:T_DIFF(现在-开始)。
If the TRIGGER parameter is high (the simulation is running), then:
Subtract the start time from the current time to give the current elapsed time (wrkElapsedTime)

The elapsed time is calculated in the LTIme format
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="33" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="34" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Calculate current elapsed time</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="35" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkElapsedTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0E+09</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Part Name="T_CONV" Version="1.2" UId="28">
      <TemplateValue Name="src_type" Type="Type">LTime</TemplateValue>
      <TemplateValue Name="dest_type" Type="Type">ULInt</TemplateValue>
    </Part>
    <Part Name="Convert" UId="29" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">ULInt</TemplateValue>
      <TemplateValue Name="DestType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="30" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="IN" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="28" Name="eno" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="en" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="28" Name="OUT" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="26" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="36" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="37" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>时长转秒(纳秒÷1E9)。
The wrkElapsedTime signal is of data type LTime (a 64-bit number representing the recorded
duration in nanoseconds).

This signal is converted first to a LInt (long integer) and then to a REAL number.

This REAL number is then divided by 1,000,000,000 (1×10^9) to convert the duration from 
nanoseconds to seconds

This final value is returned as actual_RunTime
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="38" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="39" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Convert elapsed time to a REAL number in seconds</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3A" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Time" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_PrevTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkDeltaTime" />
      </Symbol>
    </Access>
    <Part Name="T_DIFF" Version="2.1" UId="24">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
      <TemplateValue Name="time_type" Type="Type">LTime</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="IN1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="IN2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="OUT" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="3B" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="3C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>步长:本次-上次时间差。
If the TRIGGER parameter is high (the simulation is running), then:
Subtract the previous iteration time from the current time to give the time between this iteration
and the last iteration, this is ΔT in the calculations (wrkDeltaTime).

The delta time is calculated in the LTIme format
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="3D" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="3E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Calculate current delta time</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3F" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkDeltaTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0E+09</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_DeltaTime" />
      </Symbol>
    </Access>
    <Part Name="T_CONV" Version="1.2" UId="28">
      <TemplateValue Name="src_type" Type="Type">LTime</TemplateValue>
      <TemplateValue Name="dest_type" Type="Type">ULInt</TemplateValue>
    </Part>
    <Part Name="Convert" UId="29" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">ULInt</TemplateValue>
      <TemplateValue Name="DestType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="30" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="IN" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="28" Name="eno" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="en" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="28" Name="OUT" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="26" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="40" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="41" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>步长转秒。
The wrkDeltaTime signal is of data type LTime (a 64-bit number representing the recorded
duration in nanoseconds).

This signal is converted first to a LInt (long integer) and then to a REAL number.

This REAL number is then divided by 1,000,000,000 (1×10^9) to convert the duration from 
nanoseconds to seconds

This final value is returned as actual_DeltaTime
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="42" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="43" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Convert delta time to a REAL number in seconds</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="44" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_AutMan" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_ManTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="28">
      <Negated Name="operand" />
    </Part>
    <Part Name="Move" UId="29" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Lt" UId="30">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="31" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="32">
      <Powerrail />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="pre" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="24" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="en" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="26" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="31" Name="out1" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="45" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="46" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>手动时间注入:手动模式用 mode_ManTime 代替实测时间。
If manual mode is active, the elapsed time is replaced with the manual time (mode_ManTime)

If the manual mode time is negative, the elapsed time is set to zero.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="47" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="48" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Check for manual mode</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="49" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_AutMan" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_DeltaTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_TimeConstant" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="30">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_PrevOutput" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="47" />
    <Part Name="Move" UId="48" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Add" UId="49" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Div" UId="50" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="51" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="52" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="53" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="54" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Add" UId="55" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="56" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="57">
      <Powerrail />
      <NameCon UId="47" Name="in" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="21" />
      <NameCon UId="47" Name="operand" />
    </Wire>
    <Wire UId="59">
      <NameCon UId="47" Name="out" />
      <NameCon UId="48" Name="en" />
      <NameCon UId="49" Name="en" />
      <NameCon UId="50" Name="en" />
      <NameCon UId="51" Name="en" />
      <NameCon UId="52" Name="en" />
      <NameCon UId="54" Name="en" />
      <NameCon UId="55" Name="en" />
      <NameCon UId="56" Name="en" />
    </Wire>
    <Wire UId="60">
      <IdentCon UId="22" />
      <NameCon UId="48" Name="in" />
    </Wire>
    <Wire UId="61">
      <NameCon UId="48" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="62">
      <IdentCon UId="24" />
      <NameCon UId="49" Name="in1" />
    </Wire>
    <Wire UId="63">
      <IdentCon UId="25" />
      <NameCon UId="49" Name="in2" />
    </Wire>
    <Wire UId="64">
      <NameCon UId="49" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="65">
      <IdentCon UId="27" />
      <NameCon UId="50" Name="in1" />
    </Wire>
    <Wire UId="66">
      <IdentCon UId="28" />
      <NameCon UId="50" Name="in2" />
    </Wire>
    <Wire UId="67">
      <NameCon UId="50" Name="out" />
      <IdentCon UId="29" />
    </Wire>
    <Wire UId="68">
      <IdentCon UId="30" />
      <NameCon UId="51" Name="in1" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="31" />
      <NameCon UId="51" Name="in2" />
    </Wire>
    <Wire UId="70">
      <NameCon UId="51" Name="out" />
      <IdentCon UId="32" />
    </Wire>
    <Wire UId="71">
      <IdentCon UId="33" />
      <NameCon UId="52" Name="in1" />
    </Wire>
    <Wire UId="72">
      <IdentCon UId="34" />
      <NameCon UId="52" Name="in2" />
    </Wire>
    <Wire UId="73">
      <NameCon UId="52" Name="eno" />
      <NameCon UId="53" Name="en" />
    </Wire>
    <Wire UId="74">
      <NameCon UId="52" Name="out" />
      <IdentCon UId="35" />
    </Wire>
    <Wire UId="75">
      <IdentCon UId="36" />
      <NameCon UId="53" Name="in1" />
