    </Wire>
    <Wire UId="76">
      <IdentCon UId="37" />
      <NameCon UId="53" Name="in2" />
    </Wire>
    <Wire UId="77">
      <NameCon UId="53" Name="out" />
      <IdentCon UId="38" />
    </Wire>
    <Wire UId="78">
      <IdentCon UId="39" />
      <NameCon UId="54" Name="in1" />
    </Wire>
    <Wire UId="79">
      <IdentCon UId="40" />
      <NameCon UId="54" Name="in2" />
    </Wire>
    <Wire UId="80">
      <NameCon UId="54" Name="out" />
      <IdentCon UId="41" />
    </Wire>
    <Wire UId="81">
      <IdentCon UId="42" />
      <NameCon UId="55" Name="in1" />
    </Wire>
    <Wire UId="82">
      <IdentCon UId="43" />
      <NameCon UId="55" Name="in2" />
    </Wire>
    <Wire UId="83">
      <NameCon UId="55" Name="out" />
      <IdentCon UId="44" />
    </Wire>
    <Wire UId="84">
      <IdentCon UId="45" />
      <NameCon UId="56" Name="in" />
    </Wire>
    <Wire UId="85">
      <NameCon UId="56" Name="out1" />
      <IdentCon UId="46" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4A" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="4B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>数值解:一阶离散递推 Output += (Input-Output)×dt/τ(带增益)——仿真器实时计算。
If the simulation is running and is in automatic mode, the following iterative, Real-time 
simulation calculation is carried out:

CALCULATION:
                              ΔT
   y[n] = Ka x[n]  ┼ (1-a) y[n-1]   where: a = ----------
                            τ+ΔT

Is rendered into the correct format as follows:


 cal_01 = ΔT             =  actual_DeltaTime

 cal_02 = τ + ΔT             = k_TimeConstant + cal_01

               ΔT
 cal_03 = a = ----------          = cal_01 ÷ cal_02
                τ+ΔT

 cal_04 = 1 - a             = 1 - cal_03


 cal_05 = Kax[n]            = k_Gain × cal_03 × INPUT

 cal_06 = (1-a) y[n-1]          = cal_04 × actual_PrevOutput


 OUTPUT  = Ka x[n]  ┼ (1-a) y[n-1]      = cal_05 × cal_06


▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="4C" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="4D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Real-time simulation calculation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="4E" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_AutMan" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_TimeConstant" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_TimeConstant" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_TimeConstant" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="31">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalConstant" UId="32">
      <Constant Name="k_NEG_MAX" />
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="36">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="47">
      <Negated Name="operand" />
    </Part>
    <Part Name="Gt" UId="48">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="49" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Div" UId="50" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Le" UId="51">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="52" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Exp" UId="53" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="54" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="55" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="56" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="57" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="58">
      <Powerrail />
      <NameCon UId="47" Name="in" />
    </Wire>
    <Wire UId="59">
      <IdentCon UId="21" />
      <NameCon UId="47" Name="operand" />
    </Wire>
    <Wire UId="60">
      <NameCon UId="47" Name="out" />
      <NameCon UId="48" Name="pre" />
      <NameCon UId="51" Name="pre" />
      <NameCon UId="53" Name="en" />
      <NameCon UId="54" Name="en" />
      <NameCon UId="55" Name="en" />
      <NameCon UId="57" Name="en" />
    </Wire>
    <Wire UId="61">
      <IdentCon UId="22" />
      <NameCon UId="48" Name="in1" />
    </Wire>
    <Wire UId="62">
      <IdentCon UId="23" />
      <NameCon UId="48" Name="in2" />
    </Wire>
    <Wire UId="63">
      <NameCon UId="48" Name="out" />
      <NameCon UId="49" Name="en" />
    </Wire>
    <Wire UId="64">
      <IdentCon UId="24" />
      <NameCon UId="49" Name="in1" />
    </Wire>
    <Wire UId="65">
      <IdentCon UId="25" />
      <NameCon UId="49" Name="in2" />
    </Wire>
    <Wire UId="66">
      <NameCon UId="49" Name="eno" />
      <NameCon UId="50" Name="en" />
    </Wire>
    <Wire UId="67">
      <NameCon UId="49" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="68">
      <IdentCon UId="27" />
      <NameCon UId="50" Name="in1" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="28" />
      <NameCon UId="50" Name="in2" />
    </Wire>
    <Wire UId="70">
      <NameCon UId="50" Name="out" />
      <IdentCon UId="29" />
    </Wire>
    <Wire UId="71">
      <IdentCon UId="30" />
      <NameCon UId="51" Name="in1" />
    </Wire>
    <Wire UId="72">
      <IdentCon UId="31" />
      <NameCon UId="51" Name="in2" />
    </Wire>
    <Wire UId="73">
      <NameCon UId="51" Name="out" />
      <NameCon UId="52" Name="en" />
    </Wire>
    <Wire UId="74">
      <IdentCon UId="32" />
      <NameCon UId="52" Name="in" />
    </Wire>
    <Wire UId="75">
      <NameCon UId="52" Name="out1" />
      <IdentCon UId="33" />
    </Wire>
    <Wire UId="76">
      <IdentCon UId="34" />
      <NameCon UId="53" Name="in" />
    </Wire>
    <Wire UId="77">
      <NameCon UId="53" Name="out" />
      <IdentCon UId="35" />
    </Wire>
    <Wire UId="78">
      <IdentCon UId="36" />
      <NameCon UId="54" Name="in1" />
    </Wire>
    <Wire UId="79">
      <IdentCon UId="37" />
      <NameCon UId="54" Name="in2" />
    </Wire>
    <Wire UId="80">
      <NameCon UId="54" Name="out" />
      <IdentCon UId="38" />
    </Wire>
    <Wire UId="81">
      <IdentCon UId="39" />
      <NameCon UId="55" Name="in1" />
    </Wire>
    <Wire UId="82">
      <IdentCon UId="40" />
      <NameCon UId="55" Name="in2" />
    </Wire>
    <Wire UId="83">
      <NameCon UId="55" Name="eno" />
      <NameCon UId="56" Name="en" />
    </Wire>
    <Wire UId="84">
      <NameCon UId="55" Name="out" />
      <IdentCon UId="41" />
    </Wire>
    <Wire UId="85">
      <IdentCon UId="42" />
      <NameCon UId="56" Name="in1" />
    </Wire>
    <Wire UId="86">
      <IdentCon UId="43" />
      <NameCon UId="56" Name="in2" />
    </Wire>
    <Wire UId="87">
      <NameCon UId="56" Name="out" />
      <IdentCon UId="44" />
    </Wire>
    <Wire UId="88">
      <IdentCon UId="45" />
      <NameCon UId="57" Name="in" />
    </Wire>
    <Wire UId="89">
      <NameCon UId="57" Name="out1" />
      <IdentCon UId="46" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4F" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="50" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>解析解:Output = k×Input×(1-exp(-t/τ))——精确阶跃响应,与数值解互验。
If the simulation is running and is in manual mode, the following discrete manual response to a 
step input calculation is carried out:


CALCULATION:

         ┌      -t/τ  ┐
   y(t) = KX│ 1 ─  e   │
         └       ┘


Is rendered into the correct format as follows:


 cal_01 =  -t/τ            = - 1 × actual_RunTime ÷  k_TimeConstant

         - t/τ
 cal_02 = ｅ              = EXP (cal_01)

               - t/τ
 cal_03 = 1 ─  ｅ              = 1 - cal_02


             ┌      -t/τ  ┐
 OUTPUT  = KX│ 1 ─  e   │       = k_Gain × INPUT × cal_03
             └       ┘

Note:    If k_TimeConstant = 0, cal_01 is set to the value k_NEG_MAX (the largest
     negative value available to a real number), preventing divide by zero errors.

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="51" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="52" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Over damped — Ancillary calculations</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="53" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LiteralConstant" UId="21">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>5.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_TimeConstant" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimeSteady" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimeSteady" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_SteadyState" />
      </Symbol>
    </Access>
    <Part Name="Mul" UId="27" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Ge" UId="28">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Coil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="27" Name="en" />
      <NameCon UId="28" Name="pre" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="27" Name="in1" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in2" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="27" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="in1" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="25" />
      <NameCon UId="28" Name="in2" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="26" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="54" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="55" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>稳态判定:运行时间≥5τ → status_SteadyState(工程上认为进入稳态)。
Calculate the steady state time and set the status_SteadyState signal if the steady state time
has been reached



ANCILLARY CALCULATIONS:

 Time to 98% of steady state value (s) = 5τ              cal_TimeSteady
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="56" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="57" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Ancillary calculations</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="58" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_PrevOutput" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Time" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_PrevTime" />
      </Symbol>
    </Access>
    <Part Name="Move" UId="25" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="26" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="27">
      <Powerrail />
      <NameCon UId="25" Name="en" />
      <NameCon UId="26" Name="en" />
    </Wire>
    <Wire UId="28">
      <IdentCon UId="21" />
      <NameCon UId="25" Name="in" />
    </Wire>
    <Wire UId="29">
      <NameCon UId="25" Name="out1" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="23" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="26" Name="out1" />
      <IdentCon UId="24" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="59" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>保存前值(供下一周期差分)。
The iterative nature of the calculation requires that the previous output and previous time are
updated at the end of the module, prior to the next iteration

The actual_PrevOutput is set to the current output (actual_Output) and the
actual_PrevTime is set to the current iteration time (actual_Time)
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="5B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="5C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Update iterative data</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="5D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="SYS_SIGNALS" />
        <Component Name="_False" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'MIT LICENSE'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="LICENCE_TYPE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2020 Michael Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="licInfo" />
        <Component Name="COPYRIGHT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="S_Move" UId="27" DisabledENO="true" />
    <Part Name="S_Move" UId="28" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="29">
      <Powerrail />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="30">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="31">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="en" />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="27" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="28" Name="out" />
      <IdentCon UId="25" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="5E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>许可证信息。
LICENCE AND CONTACT INFORMATION

This software and its associated documentation is made available under the MIT Licence:

════════════════════════════════════════════

The MIT License (MIT)

Copyright © 2020 Michael Gledhill

Permission is hereby granted, free of charge, to any person obtaining a copy of this software 
and associated documentation files (the “Software”), to deal in the Software without restriction, 
including without limitation the rights to use, copy, modify, merge, publish, distribute, 
sublicense, and/or sell copies of the Software, and to permit persons to whom the Software is 
furnished to do so, subject to the following conditions: 

The above copyright notice and this permission notice shall be included in all copies or 
substantial portions of the Software.

THE SOFTWARE IS PROVIDED “AS IS”, WITHOUT WARRANTY OF ANY KIND, EXPRESS OR IMPLIED, 
INCLUDING BUT NOT LIMITED TO THE WARRANTIES OF MERCHANTABILITY, FITNESS FOR A 
PARTICULAR PURPOSE AND NON-INFRINGEMENT. IN NO EVENT SHALL THE AUTHORS OR COPYRIGHT 
HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER LIABILITY, WHETHER IN AN ACTION OF 
CONTRACT, TORT OR OTHERWISE, ARISING FROM, OUT OF OR IN CONNECTION WITH THE SOFTWARE 
OR THE USE OR OTHER DEALINGS IN THE SOFTWARE.

════════════════════════════════════════════
                   ┌────────────┐
You can reach the author by email here:   │  mg@practicalseries.com  │
                   └────────────┘
Questions, corrections, constructive criticism and complaints (polite ones) are invited.

</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="60" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="61" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>LICENCE AND CONTACT INFORMATION</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="62" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="63" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>Standard Module [DEBUG] — First Order Response Simulation </Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FC>
</Document>plc-study-library/LAD语料/工业库PS2001/FC19512_二阶系统调试.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V16" />
  <DocumentInfo>
    <Created>2023-02-26T15:48:30.0277175Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>TIA Portal Version Control Interface</DisplayName>
        <DisplayVersion>V16 Update 2</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>TIA Portal Openness</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V16</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Professional</DisplayName>
        <DisplayVersion>V16 Update 3</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FC ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor>M_Gledhill</HeaderAuthor>
      <HeaderFamily>Debug</HeaderFamily>
      <HeaderName>StdDebugInst2Order</HeaderName>
      <HeaderVersion>2.0</HeaderVersion>
      <Interface><Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v4">
  <Section Name="Input">
    <Member Name="SYS_SIGNALS" Datatype="&quot;UT21000_Dy_SysSignals&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Common system signals — logic and timing signals</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Bool" />
          <Member Name="___________0010_1" Datatype="Bool" />
          <Member Name="_False" Datatype="Bool" />
          <Member Name="_True" Datatype="Bool" />
          <Member Name="_50ms" Datatype="Bool" />
          <Member Name="_100ms" Datatype="Bool" />
          <Member Name="_200ms" Datatype="Bool" />
          <Member Name="_500ms" Datatype="Bool" />
          <Member Name="_1s" Datatype="Bool" />
          <Member Name="_2s" Datatype="Bool" />
          <Member Name="_CycleTick" Datatype="Bool" />
          <Member Name="_CycleTock" Datatype="Bool" />
          <Member Name="_CycleFirst" Datatype="Bool" />
          <Member Name="_100msSqW" Datatype="Bool" />
          <Member Name="_200msSqW" Datatype="Bool" />
          <Member Name="_500msSqW" Datatype="Bool" />
          <Member Name="_1sSqW" Datatype="Bool" />
          <Member Name="_2sSqW" Datatype="Bool" />
        </Section>
      </Sections>
    </Member>
    <Member Name="TRIGGER" Datatype="Bool" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Starts the simulation (rising edge starts the sim)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="INPUT" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The input function, x in the calculations</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Output">
    <Member Name="OUTPUT" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">The output response, y in the calculations</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="InOut">
    <Member Name="DYNAMIC_DATA" Datatype="&quot;UT39512_Dy_DebugInst2Order&quot;" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Dynamic data storage (UDT)</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
            <Sections>
              <Section Name="None">
                <Member Name="REV_BLOCK" Datatype="String[7]" />
                <Member Name="REV_NUMBER" Datatype="String[20]" />
                <Member Name="REV_DATE" Datatype="String[10]" />
                <Member Name="REV_AUTHOR" Datatype="String[20]" />
              </Section>
            </Sections>
          </Member>
          <Member Name="___________0010_0" Datatype="Int" />
          <Member Name="___________0010_1" Datatype="Int" />
          <Member Name="k_Gain" Datatype="Real" />
          <Member Name="k_NatFreq" Datatype="Real" />
          <Member Name="k_DampFactor" Datatype="Real" />
          <Member Name="___________0020_0" Datatype="Int" />
          <Member Name="___________0020_1" Datatype="Int" />
          <Member Name="status_Running" Datatype="Bool" />
          <Member Name="status_Stopped" Datatype="Bool" />
          <Member Name="status_Stable" Datatype="Bool" />
          <Member Name="status_OverDamp" Datatype="Bool" />
          <Member Name="status_CritDamp" Datatype="Bool" />
          <Member Name="status_UnderDamp" Datatype="Bool" />
          <Member Name="status_Undamped" Datatype="Bool" />
          <Member Name="status_USUnder" Datatype="Bool" />
          <Member Name="status_USOver" Datatype="Bool" />
          <Member Name="status_SteadyState" Datatype="Bool" />
          <Member Name="status_Osc" Datatype="Bool" />
          <Member Name="status_OscFreqRS" Datatype="Real" />
          <Member Name="status_OscFreqHz" Datatype="Real" />
          <Member Name="status_Period" Datatype="Real" />
          <Member Name="status_Aut" Datatype="Bool" />
          <Member Name="status_Man" Datatype="Bool" />
          <Member Name="___________0030_0" Datatype="Int" />
          <Member Name="___________0030_1" Datatype="Int" />
          <Member Name="cal_PeakValue" Datatype="Real" />
          <Member Name="cal_Period" Datatype="Real" />
          <Member Name="cal_DampFreqRS" Datatype="Real" />
          <Member Name="cal_DampFreqHz" Datatype="Real" />
          <Member Name="cal_TimeSteady" Datatype="Real" />
          <Member Name="cal_Time60" Datatype="Real" />
          <Member Name="cal_TimePeak" Datatype="Real" />
          <Member Name="___________0040_0" Datatype="Int" />
          <Member Name="___________0040_1" Datatype="Int" />
          <Member Name="mode_AutMan" Datatype="Bool" />
          <Member Name="mode_ManTime" Datatype="Real" />
          <Member Name="___________0050_0" Datatype="Int" />
          <Member Name="___________0050_1" Datatype="Int" />
          <Member Name="actual_Output" Datatype="Real" />
          <Member Name="actual_StartTime" Datatype="DTL" Version="1.0" />
          <Member Name="actual_RunTime" Datatype="Real" />
        </Section>
      </Sections>
    </Member>
  </Section>
  <Section Name="Temp">
    <Member Name="revInfo" Datatype="&quot;UT01000_St_SysRevision&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Revision information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="REV_BLOCK" Datatype="String[7]" />
          <Member Name="REV_NUMBER" Datatype="String[20]" />
          <Member Name="REV_DATE" Datatype="String[10]" />
          <Member Name="REV_AUTHOR" Datatype="String[20]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="licInfo" Datatype="&quot;UT01001_St_SysLicence&quot;">
      <Comment>
        <MultiLanguageText Lang="en-US">Licensing information for this block</MultiLanguageText>
      </Comment>
      <Sections>
        <Section Name="None">
          <Member Name="LICENCE_TYPE" Datatype="String[20]" />
          <Member Name="COPYRIGHT" Datatype="String[30]" />
        </Section>
      </Sections>
    </Member>
    <Member Name="act_CPUTime" Datatype="DTL" Version="1.0">
      <Comment>
        <MultiLanguageText Lang="en-US">Current CPU time (this block call)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_01" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_02" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_03" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_04" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_05" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_06" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_07" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_08" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_09" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_10" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_11" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_12" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="cal_13" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Partial calculation see § 3.5 for details </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkDampFactor" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Adjusted (working) damping factor</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkElapsedTime" Datatype="LTime">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (current elapsed time)</MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkInt" Datatype="Int">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (integer)      </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkDInt" Datatype="DInt">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (double integer)  </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLInt" Datatype="ULInt">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (long integer)  </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkLTime" Datatype="LTime">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (long time)     </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkDTL" Datatype="DTL" Version="1.0">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage area (DateTime long)  </MultiLanguageText>
      </Comment>
    </Member>
    <Member Name="wrkReal" Datatype="Real">
      <Comment>
        <MultiLanguageText Lang="en-US">Working storage (real)</MultiLanguageText>
      </Comment>
    </Member>
  </Section>
  <Section Name="Constant">
    <Member Name="k_PI" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Value of Pi (π)</MultiLanguageText>
      </Comment>
      <StartValue>3.141592</StartValue>
    </Member>
    <Member Name="k_2PI" Datatype="Real" Accessibility="Public">
      <Comment>
        <MultiLanguageText Lang="en-US">Value of 2 X Pi (2π)</MultiLanguageText>
      </Comment>
      <StartValue>6.283185</StartValue>
    </Member>
  </Section>
  <Section Name="Return">
    <Member Name="Ret_Val" Datatype="Void" Accessibility="Public" />
  </Section>
</Sections></Interface>
      <IsIECCheckEnabled>true</IsIECCheckEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <Name>FC19512_StdDebugInst2Order</Name>
      <Number>19512</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>en-US</Culture>
              <Text>【设计思路】二阶系统仿真器(教学/调试)——按阻尼比 ζ 分类给出精确解析解:过阻尼(ζ&gt;1,双实根)、临界(ζ=1)、欠阻尼(0&lt;ζ&lt;1,衰减振荡)、无阻尼(ζ=0,等幅振荡)、不稳定(ζ&lt;0);并计算振荡频率/周期/峰值时间/5%稳态时间。设计要点:①N15 阻尼分类网络是全部后续计算的分发器(状态位驱动)②每种阻尼一个独立解析解网络(17/19/21/23/25/27),公式各不相同——LAD 实现数学公式的范例 ③特殊阻尼(ζ=±1、±87°相位)用数值钳位防 NaN。读代码:分类(N15)→各阻尼解析解(17-27)→特性参数(N22/24/26)。
PRACTICAL SERIES AUTOMATION LIBRARY (PAL)   —   COPYRIGHT 2020 – M. GLEDHILL (MIT LICENCE)
                  ———— ◆ ————
FULL ONLINE DOCUMENTATION IS AVAILABLE AT: https://practicalseries.com/2001-pal/index.html</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄  ＳＴＡＮＤＡＲＤ  ▄▄ 


TITLE:    DEBUG — SECOND ORDER RESPONSE SIMULATION


 

┌──────────────────────────────────────────┐
│                                          │
│          FC19512 — SOFTWARE MODULE DESIGN SPECIFICATION (SMDS)            │
│                                          │
│      The PDF version of the SMDS for this module is available online here:        │
│              https://psop.uk/pal-smds-fc19512-p               │
│                                          │
│      It is also available as part of the Project User Defined Documentation,      │
│      it can be accessed by selecting this module in the Project Tree          │
│      (on the left) and pressing SHIFT+F1                        │
│                                          │
└─────────────────────────────────────── ʷᴵᴰ⁻ᵇᵈᵖ ┘

FC19512_StdDebugInst2Order is a debug simulation subroutine.

The module simulates a second order process reaction in response to an input signal.

The simulation is adjustable in terms of the system gain, the frequency of oscillation (for those 
responses that have oscillating outputs) and the applied damping factor.

The output of the second order response simulation is in the form of a real number and is 
constrained to the resolution and range limits applicable to this number type within the 
Siemens Simatic S7-1500 controller.

The following second order responses can be simulated:

   1.  Over damped (slower response without oscillation)
   2.  Critically damped (fastest response without oscillation)
   3.  Under damped (oscillating with decreasing amplitude)
   4.  Undamped (oscillating system with constant amplitude)
   5.  Unstable under damped (oscillations of increasing amplitude)
   6.  Unstable over damped with unbounded, asymptotic rise (non-oscillating)

The module will simulate the 2nd order response according to the elapsed time since the 
module was activated.

The module also has a manual mode that can simulate an output at any specific time.




▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
1.     BLOCK TECHNICAL SUMMARY


 ――――――――――――――――――――――――――――――――――――――――――
 NOMENCLATURE &amp; ADDRESSING
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TITLE         2nd Order Response Simulation
 BLOCK FUNCTION GROUP    Debug  
 BLOCK ADDRESS       FC19512
 BLOCK SYMBOL        FC19512_StdDebugInst2Order
 BLOCK USER ID         StdDebugInst2Order

 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE &amp; USAGE
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK TYPE         Function (FC)
 BLOCK NUMBER        19512
 LANGUAGE           LAD
 OPTIMISED ACCESS     Yes
 PAL USAGE TYPE       Standard block

 ――――――――――――――――――――――――――――――――――――――――――
 METRICS
 ――――――――――――――――――――――――――――――――――――――――――
 EXECUTION TIME        150.2 μs¹    (Note: = 4.6µs if TRIGGER is FALSE)
 LOAD MEMORY       89.8 kB
 WORK MEMORY           2.9 kB  
 ――――――――――――――――――――――――――――――――――――――――――
               ¹ Measured on: CPU-1515-2PN (order no. 6ES7512-2AM02-0AB0) 
                            https://psop.uk/pal-ds-cpu1515



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
1.1      Additional referenced documents


In addition to the documents referenced in OB1 (section DOCUMENT REFERENCES), the 
following documents are associated with this module:


 ――――――――――――――――――――――――――――――――――――――――――
 REF.     DOCUMENT NO.       TITLE
 ――――――――――――――――――――――――――――――――――――――――――
 101  PS2001-5-2331-001-01   FC19512 Calculation Sheet
 102  PS2001-5-2331-001-02   FC19512 2nd Order Response Simulation Spreadsheet
 ――――――――――――――――――――――――――――――――――――――――――



               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
2.     FUNCTIONAL DESCRIPTION


████████████████████████████████████████████
█                                          █
█ Note:   The following descriptions are taken from the associated Software Module     █
█     Design Specification [PS2001-5-2312-fc19512], the SMDS contains various     █
█     graphs that cannot be easily reproduced in these module comments. Where    █
█     essential, some rudimentary images have been included; however,        █
█     these are better viewed directly in the SMDS.                   █
█                                          █
█     Where images of the graphs are included, these are generated using           █
█     the Unicode braille characters and were generated by the following web site:     █
█     https://505e06b2.github.io/Image-to-Braille/                  █
█     (the images are 100 braille characters wide)                   █
█                                          █
█     The SMDS can be accessed directly by selecting this module (FC19512) in the     █
█     Project Tree (on the left) and pressing SHIFT+F1.                 █
█                                          █
█      The PDF version of the SMDS for this module is available online here:        █
█              https://psop.uk/pal-smds-fc19512-p               █
█                                          █
████████████████████████████████████████████

FC19512 is the 2nd Order Response Simulation module. The purpose of this module is to 
simulate a “second order” process reaction in response to an input signal.

Second order systems are the lowest order systems capable of an oscillatory response to a step 
input, such systems require two independent mechanisms for energy storage, for example an 
inert mass connected to a spring; a real-world example being the controlled damping of a car 
suspension system, the wheel representing the mass and the suspension system the spring, 
the control system would increase or decrease the applied damping to give the required 
response. Tuned mass damping of bridges and buildings are other examples.

Second order system can produce a range of responses depending on the damping 
configuration of the system. The typically quoted responses are:


Output y(t)
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣶⣤⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣾⠋⠄⠙⢷⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠏⠄⠄⠄⠘⣷⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡟⠄⠄⠄⠄⠄⠸⣷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾⠃⠄⠄⠄⠄⠄⠄⢹⣇←— — UNDER DAMPED (ζ &lt; 1)  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡿⠄⠄⠄⠄⠄⠄⠄⠄⢿⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⡇⠄⠄⠄⠄⠄⠄⠄⠄⠸⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⣿⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢹⣇⠄⠄⠄⠄⠄⠄CRITICALLY DAMPED (ζ =1)   ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢿⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄│ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⣿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⣷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄│ ⠄⠄⠄⠄⠄⠄⠄⠄⣀⣠⣤⣤⣤⣤⣤⣄⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄↓ ⠄⠄⠄⠄⠄⢀⣤⡾⠛⠉⠄⠄⠄⠄⠈⠉⠛⠷⣦⣤⣀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢿⡄⠄⣀⣀⣀⣤⣤⣤⣴⣶⣶⠶⠶⠶⠶⣶⡿⠿⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠾⠿⠿⠷⣶⣶⣶⣶⣶⣶⣶⣶⣶⣶⣶⣶⣶⣶⠶⠶⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠿⠶⢶⣶⣶
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⣴⡾⣿⡛⠋⠉⠉⠉⠄⠄⠄⠄⠄⠄⠄⣠⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠉⠉⠉⠉⠉⠉⠉⠉⠁⠄⢀⣀⣀⣠⣤⣤⣤⣴⣶⣶⠶⠶⠶⠶⠿⠛⠛⠛⠛⠛⠛⠛⠋⠉
│⠄⠄⠄⠄⠄⠄⠄⠄⢰⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡶⠟⠋⠁⠄⠸⣧⡀⠄⠄⠄⠄⠄⠄⠄⠄⢀⣾⠟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣀⣠⣤⣤⡶⠶⠶⠿⠛⠛⠛⠉⠉⠉⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⣸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⡾⠋⠄⠄⠄⠄⠄⠄⠹⣷⡀⠄⠄⠄⠄⠄⠄⣤⡿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣤⣤⡶⠾⠟⠛⠛⠉⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⣿⠇⠄⠄⠄⠄⠄⠄⠄⣠⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢿⣦⡀⠄⣀⣴⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣤⣶⠾⠛⠛⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄⠄⠄⠄⠄⣴⠟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠛⠛⠋⠉⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣤⡶⠟⠛⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⢸⣿⠄⠄⠄⠄⠄⠄⣼⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣴⡾⠟⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⣼⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⡾⠟⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⣾⠇⠄⠄⠄⠄⣼⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣴⠾⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄⠄⣰⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⡾⠛⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢠⣿⠄⠄⠄⢠⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣴⠟⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⣾⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡾⠟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⢸⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡾⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⣿⠃⠄⢀⣿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⣿⠄⠄⣸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⣾⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⢸⣿⠄⢀⣿⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣰⡟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⢸⡇⠄⣼⡇⠄⠄⠄⠄⠄⠄⠄⠄⢠⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⣾⡇⢠⣿⠄⠄⠄⠄⠄⠄⠄⠄⣴⡟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⣿⠃⣼⠇⠄⠄⠄⠄⠄⠄⢀⣾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⢀⣿⢀⣿⠄⠄⠄⠄⠄⠄⣠⡿⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⢸⡏⢸⡇⠄⠄⠄⠄⠄⣰⡟⠁←— — OVER DAMPED (ζ &gt; 1)   ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⣸⡇⣿⠁⠄⠄⠄⠄⣼⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⣿⢻⡿⠄⠄⠄⢀⣼⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⣿⣾⡇⠄⠄⢀⣾⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⢸⣟⣿⠄⠄⢀⣾⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⢸⣿⡇⠄⢀⣾⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⣿⣿⠁⢀⣾⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⢠⣿⡟⠄⣼⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⢸⣿⠇⣼⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⣿⣿⣸⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⢀⣿⣷⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⢸⣿⡿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⣿⣿⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⢰⣿⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡿⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─    Time (t)


Second order systems can also produce unstable responses under certain conditions:


│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠇⢀⣤⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⣿⢰⡟⣿⡆⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡏⣾⡇⢹⡇⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠇⣿⠁⢸⣷⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡿⢰⡿⠄⠈⣿⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⡇⢸⡇⠄⠄⢿⡆⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣿⠁⣾⠇⠄⠄⢸⡇⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡟⠄⣿⠄⠄⠄⢸⡇⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾⠇⢠⣿⠄⠄⠄⢸⡇⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡿⠄⢸⡿⠄⠄⠄⢸⣿⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⡇⠄⢸⡇⠄⠄⠄⠄⣿⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⣿⠄⠄⣼⡇⠄⠄⠄⠄⣿⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ UNBOUNDED INSTABILITY (ζ ≤ -1) — —→⣼⡇⠄⠄⣿⠇⠄⠄⠄⠄⣿⡆⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡿⠁⠄⠄⣿⠄⠄⠄⠄⠄⣿⡇⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠇⠄⠄⢠⣿⠄⠄⠄⠄⠄⢹⡇⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡿⠄⠄⠄⢸⡟⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾⠃⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⢸⣇⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⡏⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⢸⣿⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡿⠄⠄⠄⠄⠄⣾⡇⠄⠄⠄⠄⠄⢸⣿⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣾⠃⠄⠄⠄⠄⠄⣿⠄⠄⠄⠄⠄⠄⠸⣿⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠏⠄⠄⠄⠄⠄⢀⣿⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⡟⠄⠄⠄⠄⠄⠄⢸⣿⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⡟⠄⠄⠄⠄⠄⠄⠄⢸⡟⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⡿⠁⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⣿⡆⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡟⠁⠄⠄⠄⠄⠄⠄⠄⠄⣼⡇⠄⠄⠄⠄⠄⠄⠄⢿⡇⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⡟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⡇⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣴⠟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠁⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣴⡟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⣿⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡾⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡏⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣤⡾⣋⣀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⢸⣿⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⣴⠟⣹⡾⠋⠛⣷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠈⣿⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣤⡶⠟⠋⢀⣼⠏⠄⠄⠄⠘⣷⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣠⣴⠶⠟⠛⠉⠄⠄⢀⣾⠏⠄⠄⠄⠄⠄⠹⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣀⣀⣀⣤⣤⣴⠶⠶⠿⠛⠋⠉⠄⠄⠄⠄⠄⠄⢠⣾⠃⠄⠄⠄⠄⠄⠄⠄⢿⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⣿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄⠄
│⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣤⣴⣶⣶⣶⣶⣶⣶⣶⣶⣾⣿⡿⠿⠟⠛⠛⠛⠻⠶⣦⣄⡀─ ─ ─ ─ ⠄⣠⡿⠃ ─ ─ ─ ─⠸⣷ ─ ─ ─ ─ ─⢸⡿ ─  ─ ─ ─ Time (t)
│⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠁⠄⠄⠄⠄⠄⠉⠉⠉⠉⠉⠉⠙⠛⠛⠛⠛⠛⠉⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠛⢷⣤⡀⠄⠄⠄⠄⢀⣴⡟⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠻⠷⣦⣤⡶⠿⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⡄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⣇⠄⠄⠄⠄⠄⠄⠄⢀⣿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⣿⠄⠄⠄⠄⠄⠄⠄⢸⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢹⡇⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⣷⠄⠄⠄⠄⠄⠄⣾⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⡆⠄⠄⠄⠄⢀⣿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄  UNSTABLE OSCILLATIONS (-1 &lt; ζ &lt; 0) — —→⢸⣧⠄⠄⠄⠄⢸⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⣿⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⣿⡀⠄⠄⠄⣼⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⣿⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⣇⠄⠄⢀⣿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⣿⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢿⡆⠄⢸⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⣿⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⢷⣴⡿⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣿⠄


Unstable system will either oscillate with increasing amplitude or increase asymptotically until 
the physical constraints of the system are reached.

Whilst second order systems are not as common as first order systems (see FC19511 and its 
associated calculation sheet), control systems are required to interface with them and hence 
a block to simulate them is a requirement of the PAL.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.1      Scope and limitations of the simulation


The second order response simulation is able to simulate any of the following conditions:

   1.  Over damped (slow response without oscillation)
   2.  Critically damped (fastest response without oscillation)
   3.  Under damped (oscillating with decreasing amplitude)
   4.  Undamped (oscillating system with constant amplitude)
   5.  Unstable system with increasing oscillations
   6.  Unstable system with unbounded rise (non-oscillating) 

The simulation is adjustable in terms of the fundamental constants of a 2nd order system: 
system gain (K), natural frequency of oscillation (ω) and the applied damping factor (ζ).



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.1     The limitations of the simulation


The output of the second order response simulation will be in the form of a real number and will 
be constrained to the limits applicable to this number type within the Siemens controller.

The S7-1500 range of Controllers supports real numbers as values, these are 32-bit numbers 
and, within a Controller, have the following range limits:


 ――――――――――――――――――――――――――――――――――――――――――
             LOWER RANGE LIMIT     UPPER RANGE LIMIT
 ――――――――――――――――――――――――――――――――――――――――――
 S7-1500 real number:     ±3.402323×10^(-38)           ±3.402323×10^(+38)
 ――――――――――――――――――――――――――――――――――――――――――

It should be noted that with unstable responses, the result of any calculation will be constrained 
by the above limits; and, these limits may be reached very quickly.



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.2     The nature of the simulation calculations


The module will generate the correct responses for the six conditions listed in the previous 
section (§ 2.1). The responses for each of these conditions is specified in the associated 
calculations sheet [Ref. 101], available here:

         https://psop.uk/pal-calc-fc19512-p

These calculations are based around the mathematical functions available to the Controller 
(these are in addition to the standard mathematical operations: addition, subtraction, 
multiplication and division).

Each Controller supports the following common mathematical functions:


 ――――――――――――――――――――――――――――――――――――――――――
 OPERATION    EXAMPLE         DESCRIPTION
 ――――――――――――――――――――――――――――――――――――――――――
 SQR        x^2          Form the square
 SQRT         √x            Form the square root
 EXP        e^x          Exponential
 LN          log_e(⁡x)        Natural logarithm
 SIN         sin(⁡x)         Sine
 ASIN          sin^-1(x)          Arcsine, inverse sine
 COS          cos(⁡x)        Cosine
 ACOS        cos^-1(x)         Arccosine, inverse cosine
 TAN           tan(⁡x)         Tangent
 ATAN         tan^-1(x)         Arctangent, inverse tangent
 ABS        |x|            Modulus
 ――――――――――――――――――――――――――――――――――――――――――
 Table 2.1 S7 Controller — common mathematical functions



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.1.3     A note on Laplace transforms


The interpretation of the time domain response of a second order system, is complex in nature 
and makes extensive use of the mathematical Laplace transform; this is a mechanism that 
allows ordinary differential equation to be manipulated algebraically; it replaces functions of 
time with a complex variable denoted by the symbol s, where s represents the complex 
number σ+jω.

The calculation sheet associated with this module [Ref. 101], explains the Laplace transform 
mechanisms and how they are used within the calculations necessary for the functioning of this 
module. Further explanation of the Laplace transform is not given in this document, again the 
reader is referred to the calculation sheet [Ref. 101].



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.2      The second order response


The response of a second order system (y) to an input (x) is defined using the general form of a 
second order system transfer function, this is expressed below in the time domain as a second 
order differential equation (see the calculation sheet [Ref. 101], Appendix B for details):

 d²y                dy
 ------  ┼  2ζω ----- ┼  ω²y  =  Kω² x
 dt²                dt

Where:    K is the system gain
     ω is the natural frequency of the system (rad/s)
     ζ is the damping factor

Applying the Laplace transforms for derivatives (see  the calculation sheet 
[Ref. 101], Appendix A for details) gives a frequency domain equivalent of:


 s²y(s) ┼  2ζωsy(s) ┼  ω²y(s)  =  Kω² x(s)

The transfer function is defined as the output divided by the input, in this case:

 y(s)                 Kω²
 ------- = --------------------------------
 x(s)      s² ┼  2ζωs ┼  ω²

The denominator of this equation, when equated with zero is referred to as the characteristic 
equation and in the case of a second order system it is a quadratic equation:

 s² ┼  2ζωs ┼  ω² = 0

This can be expressed in the form (see the calculation sheet [Ref. 101], Appendix A for details):

 (s ─ α )(s ─ β ) = 0

Where α and β are the roots of the equation, these can be determined using the standard 
solution for a quadratic equation (see the calculation sheet [Ref. 101], Appendix C for 
details), and are:


 α = ─ζω ┼ ω √(ζ²-1)

 β = ─ζω ─ ω √(ζ²-1)

In the case of a second order system, the nature of the response depends upon the values 
of the roots of the characteristic equation (α and β).

There are several possible responses and all are dependent on the damping factor (ζ):


 ――――――――――――――――――――――――――――――――――――――――――
 DAMPING FACTOR (ζ)  ROOTS (α and β)          DESCRIPTION OF RESPONSE
 ――――――――――――――――――――――――――――――――――――――――――
 ζ &gt; 1         Unique negative real roots      Under damped, slow response 
                           no overshoot

 ζ = 1            Coincident negative real roots  Critically damped, fastest response 
                           without overshoot

 0 &lt; ζ &lt; 1         Complex conjugate,      Under damped, overshoot with 
            negative real part          decreasing oscillations	

 ζ = 0            Zero real part,          Undamped, oscillates with 
            imaginary part ±jω         frequency ω

 −1 &lt; ζ &lt; 0          Complex conjugate,      Unstable, oscillations of increasing 
            positive real part        amplitude

 ζ ≤ −1          Unique positive real roots    Unstable, unbounded asymptotic 
                           increase
 ――――――――――――――――――――――――――――――――――――――――――
 Table 2.2 Second order system responses to changes in damping factor (ζ)


To give some indication of how these responses are dependent on the α and β root values 
(either real or as complex conjugates), it is possible to plot these roots in an s plane diagram, this 
uses the base equation of the s value (see the calculation sheet [Ref. 101], Appendix A for 
details): 

 s = σ ┼ jω

The s plane plots the complex conjugates for the α and β root values on an x-y graph where the 
x-axis represents the real component (σ) and the y-axis the imaginary component (jω).

                     jω
                    ↑
                    │
                    │
       UNDER DAMPED         │
                 ╲     │
                ╲   │
                    ↘  │
                    ⊙ - - │ω √(1 ─ ζ²)
                    ╎  │
                    ╎  │
                    ╎  │        ⊠        UNSTABLE 
                    ╎  │     ╎       OVER DAMPED 
                    ╎  │     ╎         ╎ ╎
                    ╎  ∅──┐      ╎         ╎ ╎
                    ╎  │      ❘        ╎         ↓ ↓
─ ⊕ ⊕ ──────── ⊗ ────  -ζω ─┿───────────────⊞ ⊞─── σ
  ↑ ↑            ↑     ╎  │      ❘        ╎
  ╎ ╎            ╎     ╎  ∅──┤      ╎
  ╎ ╎            ╎     ╎  │      ❘        ╎
  ╎ ╎      CRITICALLY DAMPED    ╎     │      ❘       ⊠
  ╎ ╎                  ╎  │      ❘    ↖
  ╎ ╎                  ╎  │      ❘      ╲
OVER DAMPED               ╎  │      ❘          ╲
                    ⊙     │      ❘        UNSTABLE UNDER  DAMPED
                    │      ❘ 
                    │ UNDAMPED
                    │
                    │
        STABLE RESPONSE ←-------------│-------------→ UNSTABLE RESPONSE


If the root of a second order characteristic equation has positive real parts, the resulting system 
response will be unstable.

</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 1 to 2.2</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.3      The calculations


The calculations needed to produce the second order system responses listed in Table 2.2 are 
all produced in the associated calculation sheet [Ref. 101]. 

There are six possible solutions to the second order system response and all are dependent on 
the damping factor ζ (see [Ref. 101], Section 6 for details). The final calculations are reproduced 
below and are shown in descending value of the damping factor ζ.

An accompanying spreadsheet [Ref. 102] is available, this allows all the various responses to be 
graphically simulated with adjustable values (it was this spreadsheet that was used to produce 
the various response plots used within this description).

The following sections show each of the six possible responses:

   1.  Over damped (slow response without oscillation)
   2.  Critically damped (fastest response without oscillation)
   3.  Under damped (oscillating with decreasing amplitude)
   4.  Undamped (oscillating system with constant amplitude)
   5.  Unstable system with increasing oscillations
   6.  Unstable system with unbounded rise (non-oscillating) 

For the stable responses, the output is generated for a step input x(t) = 1. The calculations also 
generate a good approximation for a ramp input x(t) = t and to a lesser extent, adequate 
responses for sinusoidal functions: x(t) = cos (t) or sin (t).

The ramp and sinusoidal response for unstable systems, are, in effect, identical to the step input, 
the nature of the input value rapidly becoming negligible compared to the unstable output values.

Note:    In the following sections, where ζ is a negative number, the expression | ζ | refers to 
     the magnitude of the damping constant, i.e. if ζ = –2 then | ζ | = 2. 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.1     Over damped, slow response no overshoot             ζ &gt; 1



═══ CALCULATION    ═════════════════════════════════

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║ (2.1)
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



═══ STEP  RESPONSE:     ═══════════════════════════════


             Graph shown has values: ζ = 2    ω = 6π = 18.8 (rad/s)

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
K─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─⢀⣀⣀⣀⣀⣀⣀⣀⣀
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⣀⣀⣀⣠⣤⡤⠤⠤⠶⠶⠶⠶⠒⠒⠒⠒⠚⠛⠛⠛⠛⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉⠉
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣠⡤⠤⠶⠖⠒⠛─ ─ ─ ─ ─  TSS = 98% of steady state   ⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⣠⠴⠖⠚⠋⠉⠁⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⡤⠖⠚⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⡴⠚⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠖⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡤⠚⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣴⠋─ ─ ─ ─ ─  T60 = 60% of steady state   ⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡾⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠞⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠏⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠋⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠃⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⢠⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⣸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⢀⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⡼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⢀⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⡼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⣸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡴⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     0.1      0.2      0.3      0.4      0.5      0.6      0.7      0.8      0.9      1.0 s

Note:
   •   A lower damping factor  ζ gives a faster response
   •   A higher natural frequency ω gives a faster response



═══ ANCILLARY CALCULATIONS:    ═══════════════════════════

                         1
Time to 60% of steady state value = T60 = ---------------------------------- seconds
                    ω [ ζ ─ √(ζ² ─ 1) ]


                         4
Time to 98% of steady state value = TSS = ---------------------------------- seconds
                    ω [ ζ ─ √(ζ² ─ 1) ]


                                             ╓      - ω [ ζ ┼ √(ζ² ─ 1) ]t  ╖
Approximate first order response (where ζ &gt; 5)    = K║1 ─ ｅ            ║
                                             ╙                ╜ 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.2     Critically damped, fastest response without overshoot        ζ = 1



═══ CALCULATION    ═════════════════════════════════

      ╓       - ωt  ╖
 y = x K║1 ─ (1 ┼ ωt) ｅ    ║   (2.2)
      ╙            ╜



═══ STEP  RESPONSE:     ═══════════════════════════════


             Graph shown has values: ζ = 1    ω = 6π = 18.8 (rad/s)

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
K─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ⢀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀⣀
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣀⡤⠴⠶⠒⠚⠛⠉─ ─ ─ ─ ─  TSS = 98% of steady state   ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡴⠚⠉⠁⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡰⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡞⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡞⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⠇─ ─ ─ ─ ─  T60 = 60% of steady state   ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⡾ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⢰⠇ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⢰⠇⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⢀⡏⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⡏⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⡼⠁⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⡴⠃⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     0.1      0.2      0.3      0.4      0.5      0.6      0.7      0.8      0.9      1.0 s


Note:
   •   A higher natural frequency ω gives a faster response



═══ ANCILLARY CALCULATIONS:    ═══════════════════════════

                    2
Time to 60% of steady state value = T60 = ---- seconds
                    ω 


                    6
Time to 98% of steady state value = TSS = ---- seconds 
                    ω 
 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.3     Under damped, decreasing oscillations              0 &lt; ζ &lt; 1



═══ CALCULATION    ═════════════════════════════════

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)    (2.3)
      ╙       └       √(1 ─ ζ²)       ┘╜



═══ STEP  RESPONSE:     ═══════════════════════════════


             Graph shown has values: ζ = 0.3    ω = 6π = 18.8 (rad/s) giving:   Ω = 17.9 (rad/s)  

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡴⠒⠲⣄─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─ ─  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡞⠄╎ ⠘⢧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄↑ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡼⠁⠄╎ ⠄⠈⢧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⠇⠄⠄╎ ⠄⠄⠘⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄╎ ⠄⠄⠄⠸⡆⠄⠄⠄ Oscillation period (Td) ⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎Peak value (Ypk) ⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄╎╌ ╌ ⢹⡄ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎(% of  steady state)
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⢳⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠈⢧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠘⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⣠⠴⠒⠛⠋⠛⠛⠓⠲⠤⣄⣀⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄↓ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
K─ ─ ─ ─    ⡟ ─ ─  ╎  ─ ─ ─ ⠘⣆─ ─ ─ ─ ─ ─ ⣀⡴⠋⠁  ─ ─ ─ ─   ⠈⠉⠓⠲⠦⢤⣄⣀⣀⣀⣀⣀⣀⣠⣤⠤⠤⠴⠶⠖⠒⠒⠒⠛⠛⠛⠛⠛⠓⠒⠒⠒⠒⠒⠲⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶
│⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠘⣆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⣀⢀⡀⡄⠤⠠⠄⠄⠂⠂⠂⠂⠒⠄⠁⠁⠁⠄⠄⠄⠄╎─ ─ ─  TSS = 98% of steady state  ⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢧⡀⠄⠄⠄⠄⠄⠄⣠⠞⠁⢀⢀⠠⠄⠄⠒⠐⠉⠈⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠙⠦⣤⣀⡤⡴⡫⠑⠐⠁⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠠⠐⠐⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⢸⠁⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⡀⠤⠊⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⡿⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⢀⠔⠈⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⡠⠂⠁↖ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄╎ ⠄⡠⠊⠄⠄⠄⠄⠄╲ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⣾⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠊⠄⠄⠄⠄⠄⠄⠄⠄⠄DECAY ENVELOPE ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⢀⡇⠄⠄⠄⠄⠄⠄⠄⢀⠔⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⡠⠊╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⡔⠁⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⢀⠎⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⢰⡇⠄⠄⠄⢠⠊⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⢸⠃⠄⠄⠠⠃⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⣾⠄⠄⠠⠃⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⢀⡇⠄⠠⠅⠄⠄⠄⠄⠄⠄⠄╎ Time to peak (Tpk)  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⢸⠃⢀⠇⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⡾⢀⡊⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⢠⡇⠔⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⣸⡩⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⢀⣟⠂⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⡸⠂⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⣰⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄╎ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     0.1      0.2      0.3      0.4      0.5      0.6      0.7      0.8      0.9      1.0 s


Note:
   •   A lower damping factor  ζ gives a faster response and higher frequency
   •   A higher natural frequency ω gives a faster response and higher frequency



═══ ANCILLARY CALCULATIONS:    ═══════════════════════════


Damped frequency of oscillation (rad/s)   Ω =  ω √(1 ─ ζ²)


                     Ω
Damped frequency of oscillation (Hz)    f =  ------ 
                       2π

                       2π    1
Period of oscillation (seconds)       Td =  ------ = ------
                     Ω        f

                      - ζπ(ω / Ω) 
Peak overshoot value           Ypk = K ｅ

Note:    The peak overshoot value of the response is above the steady state value 
     and is a percentage of the steady state value (unit step only)

                     π    Td
Time to peak value (seconds)      Tpk =  ------ = ------
                     Ω       2

                       - ζωt 
Oscillation decay curve            = 1 ─ ｅ


                           4
Time to steady state value (±2%)            TSS = ------   (seconds) 
                          ζω 
 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.4     Undamped, oscillates with frequency ω              ζ = 0



═══ CALCULATION    ═════════════════════════════════

      ╓       ╖
 y = x K║1 ─ COS (ωt) ║   (2.4)
      ╙       ╜



═══ STEP  RESPONSE:     ═══════════════════════════════


             Graph shown has values: ζ = 0.0    ω = 6π = 18.8 (rad/s)

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄ ⠄⠄⠄   Oscillation period (Tn)   ⠄⠄⠄⠄╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠞⠳⣆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⠞⠳⣆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠞⠻⣄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠏⠄⠄⠸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡏⠄⠄⠸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⠏⠄⠄⠸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄⠄⢻⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄⠄⢳⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡞⠄⠄⠄⠄⢳⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠈⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄⠄⢹⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄⠸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⠸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⠄⠄⣷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⢷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡏⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡇⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⢸⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡇
│⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃
│⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄
│⠄⠄⠄⠄⠄⠄⠄⢸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄
K  ╌ ╌ ╌  ⡿  ╌ ╌ ╌ ╌ ╌ ╌  ⢹  ╌ ╌ ╌ ╌ ╌ ╌  ⡟  ╌ ╌ ╌ ╌ ╌ ╌  ⢻  ╌ ╌ ╌ ╌ ╌ ╌  ⡟  ╌ ╌ ╌ ╌ ╌ ╌  ⢹  ╌ ╌ ╌ ╌ ╌ ╌  ⡏⠄⠄
│⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄
│⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄
│⠄⠄⠄⠄⠄⢀⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄
│⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠁⠄⠄⠄
│⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡿⠄⠄⠄⠄
│⠄⠄⠄⠄⢀⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡆⠄⠄⠄⠄⠄⠄⠄⠄⢀⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄
│⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⡇⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⡇⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⢸⠁⠄⠄⠄⠄
│⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢷⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄
│⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡇⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡆⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄
│⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢧⠄⠄⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣧⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⣇⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄
│⠄⠄⢀⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡆⠄⠄⠄⠄⢀⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢹⡀⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄
│⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣧⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣧⠄⠄⠄⠄⣼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⣇⠄⠄⠄⠄⣼⠁⠄⠄⠄⠄⠄⠄
│⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡆⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡆⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡆⠄⠄⢰⠇⠄⠄⠄⠄⠄⠄⠄
│⣠⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠹⣄⣠⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠹⣆⣠⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠹⣄⣠⠏⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     0.1      0.2      0.3      0.4      0.5      0.6      0.7      0.8      0.9      1.0 s


Note:
   •   A higher natural frequency ω gives a higher frequency



═══ ANCILLARY CALCULATIONS:    ═══════════════════════════


Frequency of oscillation (rad/s)       = ω 


                     ω 
Frequency of oscillation (Hz)          f =  ------ 
                       2π

                       2π    1
Period of oscillation (seconds)       Tn =  ------ = ------
                     ω         f
 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.5     Unstable, oscillations of increasing amplitude           -1 &lt; ζ &lt; 0



═══ CALCULATION    ═════════════════════════════════

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)    (2.5)
      ╙       └       √(1 ─ ζ²)       ┘╜




═══ STEP  RESPONSE:     ═══════════════════════════════


             Graph shown has values: ζ = - 0.1    ω = 6π = 18.8 (rad/s)

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠠⠄⠁⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠠⠂⠁⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠄⠂⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠠⠐⠈⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ INCREASING OSCILLATION ENVELOPE ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡠⠄⠂⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╲  ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠠⠐⠈⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╲  ⠄⠄⠄⠄⠄⠄⠄⡀⠄⢂⡼⠒⢦⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ↘⠄⡀⠄⠐⠈⠄⠄⢀⡞⠁⠄⠈⢳⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡀⠠⠄⠂⠁⠄⠄⠄⠄⠄⠄⢀⡞⠄⠄⠄⠄⠄⢷⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡀⡀⠄⠄⠂⠈⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡀⡀⠄⠐⠄⠊⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⢹⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠄⡀⠄⠠⠐⠐⣨⠴⠳⢦⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠈⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡀⢀⠄⠠⠄⠄⠐⠄⠂⠁⠈⠄⠄⠄⠄⠄⢠⡞⠁⠄⠄⠄⠙⢦⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⢹⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⠄⡀⢀⠄⠄⠠⠄⠂⠐⠐⠈⠄⠁⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠏⠄⠄⠄⠄⠄⠄⠈⢧⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄
│⠄⠂⠐⠄⠂⠐⠈⠄⠁⠈⠄⣠⠶⠋⠉⠉⠙⠲⣄⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄⠄⠄⠈⢧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⣠⠞⠁⠄⠄⠄⠄⠄⠄⠈⠳⣄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄
│⠄⠄⠄⠄⠄⠄⠄⣠⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢧⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄
 0  ╌  ╌ ⣠⠞⠁  ╌ ╌ ╌ ╌ ╌ ╌  ⠳⡄  ╌ ╌ ╌ ╌ ╌  ⣰⠃  ╌ ╌ ╌ ╌ ╌ ╌  ⢹⡄  ╌ ╌ ╌ ╌ ╌  ⢀⡏  ╌ ╌ ╌ ╌ ╌ ╌  ⢸⡀⡄  ╌ ╌ ╌ ╌ ╌  ⣾⠄⠄
│⠄⠄⣀⡴⠞⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠙⣆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢧⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡇⠄⠄
│⠛⠉⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢳⡀⠄⠄⠄⠄⠄⠄⢀⡼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠘⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢻⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠙⢦⣀⠄⠄⢀⡰⠏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢹⡄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡆⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⠙⠛⠉⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢳⡀⠄⠄⠄⠄⠄⠄⠄⣸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢳⡀⠄⠄⠄⠄⠄⢠⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢹⡀⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⢳⡀⠄⠄⠄⢠⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠁⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠻⢤⣀⡴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣷⠄⠄⠄⠄⠄⠄⠄⠄⠄⡿⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣇⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╌ ╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢹⡄⠄⠄⠄⠄⠄⢀⡏⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄ ╎⠄ ⠄⠄⠄   Oscillation period (Td)   ⠄⠄⠄⠄╎⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠈⣇⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠸⡄⠄⠄⠄⢀⡏⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢳⡀⠄⠄⡼⠁⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠳⠤⠞⠁⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     0.1      0.2      0.3      0.4      0.5      0.6      0.7      0.8      0.9      1.0 s


Note:
   •   A lower (increasingly negative) damping factor  ζ gives a faster response and higher frequency
   •   A higher natural frequency ω gives a higher frequency



═══ ANCILLARY  CALCULATIONS:    ════════════════════════════


Damped frequency of oscillation (rad/s)   Ω =  ω √(1 ─ ζ²)


                     Ω
Damped frequency of oscillation (Hz)    f =  ------ 
                       2π

                       2π    1
Period of oscillation (seconds)       Td =  ------ = ------
                     Ω        f

                      - ζ ωt 
Increasing oscillation curve          = ｅ

Note:    The magnitude of oscillation increases exponentially and is constrained only by the 
     limits of the Controller, this will result in a cap of the OUTPUT value, this being 
     ±3.4 × 10±38. In the example above, this limit will be reached after ≈ 47 seconds
     i.e. unstable system reach the computing limits of the system very quickly.


 
▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
2.3.6     Unstable, unbounded asymptotic increase              ζ ≤ -1



═══ CALCULATION    ═════════════════════════════════

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║ (2.6)
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜





═══ STEP  RESPONSE:     ═══════════════════════════════


             Graph shown has values: ζ = -1.1    ω = 6π = 18.8 (rad/s)

│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄ ⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢰⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣾⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡏⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡿⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢠⡇⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣸⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢸⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡟⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣼⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣰⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⢀⡼⠃⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⣀⡴⠋⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
│⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠶⠖⠚⠋⠁⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄⠄
┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼ ─ ─ ─ ─ ┼
0.0     0.1      0.2      0.3      0.4      0.5      0.6      0.7      0.8      0.9      1.0 s


Note:
   •   A lower (increasingly negative) damping factor ζ gives a faster response
   •   A higher natural frequency ω gives a faster response


═══ ANCILLARY CALCULATIONS:    ═══════════════════════════


There are no ancillary calculations for this response.

Note:    The magnitude of oscillation increases exponentially and is constrained only by the 
     limits of the Controller, this will result in a cap of the OUTPUT value, this being 
     ±3.4 × 10±38. In the example above, this limit will be reached after ≈ 3 seconds
     i.e. unstable system reach the computing limits of the system very quickly.


▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
2.4      Operating modes


The block supports two modes of operation:

   •   Automatic mode:
     The module automatically calculates the elapsed time since the simulation started 
     and generates the appropriate output value

   •   Manual mode:
     The current elapsed time is supplied manually to the module; the module will then 
     calculate the output value based on this manual time value

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━

</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 2.3 to 2.4</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
3.     DETAILED BLOCK DESCRIPTION


This module, FC19512_StdDebugInst2Order uses user data types to provide the primary 
interface to the block. There are four formal parameters:

 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         FUNCTION                    TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 SYS_SIGNALS      Common system signals              UT21000    In
          logic and timing signals for parametric access

 TRIGGER       Activates the simulation (the simulation will run     Bool      In
          whilever this signal is high), the elapsed time 
          is measured from the rising edge of this signal

 INPUT        The input time function, x(t) in the calculations     Real      In

 DYNAMIC_DATA      Data structure that holds the live data for the       UT39512    InOut
          simulation (damping factor, natural frequency, 
          system gain, elapsed time &amp;c.)

 OUTPUT       The output time response, y(t) in the calculations   Real      Out
 ――――――――――――――――――――――――――――――――――――――――――

The DYNAMIC_DATA parameter is a UDT that holds all the data for the simulation.

 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         ASSOCIATED UDT          ASSOCIATED DATA BLOCK
 ――――――――――――――――――――――――――――――――――――――――――
 DYNAMIC_DATA   UT39512_Dy_DebugInst2Order      DB39512_Dy_DebugInst2Order
 ――――――――――――――――――――――――――――――――――――――――――


Section 6 contains a full list of all variables within these UDTs.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.1      The primary simulation signals


The simulation is based upon various signals passed to the module and the elapsed time since 
the simulation started:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL         FUNCTION               RANGE       ACCESSED VIA
 ――――――――――――――――――――――――――――――――――――――――――
 INPUT         The INPUT parameter is the x value    Unrestricted     Parameter 
           in the calculations of § 2.3
	
 OUTPUT        The OUTPUT parameter is the y value   Unrestricted     Parameter 
           in the calculations of § 2.3

 TRIGGER        The TRIGGER parameter activates      0 or 1     Parameter
           the simulation

 k_Gain          The system gain (K) term         Unrestricted     UT39512
           in the calculations of § 2.3       typ. 1-10

 k_NatFreq       The natural frequency of the system     +ve number      UT39512
           (ω) term in the calculations of § 2.3.     typ. 1-100
           In units of radians/second (rad/s)

 k_DampFactor     The damping factor of the system      Unrestricted     UT39512
           (ζ) in the calculations of § 2.3 

           The damping factor determines the type of response:
           ζ &gt; 1        Stable over damped (no oscillations)
           ζ = 1     Stable critically damped (no oscillations)
           0 &lt; ζ &lt; 1  Stable under damped (decaying oscillations)
           ζ = 0     Stable undamped (constant oscillations)
           -1 &lt; ζ &lt; 0 Unstable under damped (inc. oscillations)
           ζ ≤ -1       Unstable over damped (asymptotic increase)

 cal_DampFreqRS   Damped (actual) frequency of      +ve number      UT39512
           the system (rad/s).           calculated by
           Ω in the calculations of § 2.3      the module

 actual_StartTime   The CPU time when the simulation    DTL value    UT39512
           started (rising edge of TRIGGER)      of RTC

 actual_RunTime     The elapsed time (t) term           +ve number      UT39512
           in the calculations of § 2.3.         calculated by
           Always measured in seconds       the module
           Current CPU time - actual_StartTime
 ――――――――――――――――――――――――――――――――――――――――――


The most important of these terms is the damping factor (k_DampFactor), this determines the 
type of response (stable, unstable, oscillating, exponential &amp;c.) and also the speed of the 
response, the smaller the damping factor, the faster the system will reach the steady state 
value (in the case where k_DampFactor is between zero and one, the steady state value will 
be reached quickly, but there will be some degree of overshoot, see the figures of § 2.3).

The natural frequency (k_NatFreq), determines the frequency of oscillation for those responses 
that oscillate (oscillations occur when –1 &lt; k_DampFactor &lt; +1). For non-oscillating responses, 
the larger the natural frequency, the quicker the response.

The system gain (k_Gain), is simply a common multiplier that amplifies the output response. 
By default the system gain is set to a value of one (i.e. unity gain). If the system gain k_Gain 
is set zero, the OUTPUT will be zero under all circumstances

The elapsed time actual_RunTime is calculated from the real time clock within the CPU. On the 
rising edge of the TRIGGER parameter, the CPU real time clock is read and the value stored in 
the variable actual_StartTime, on each subsequent call to the block, the real time clock is 
once again read and the actual_StartTime value is subtracted from this value to give the 
current elapsed time, this is converted to seconds and is stored as the actual_RunTime value.

The TRIGGER signal is simply used to start and stop the simulation. A rising edge on the TRIGGER 
signal causes the current CPU time to be stored (actual_StartTime) and sets the elapsed time 
to zero (actual_RunTime). The simulation will run whilever the TRIGGER signal is high (has a
 value of 1), each time the module is called, the elapsed time (actual_RunTime) is updated 
(see the previous paragraph) and the output calculated accordingly.

If the TRIGGER signal is low (0), the simulation is instantly stopped and the OUTPUT parameter 
is set to zero.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.2      The response calculation


The calculation that is performed by the module is entirely dependent on the k_DampFactor 
(referred to as ζ, the Greek letter Zeta, in the following equations).

The calculations given in section 2.3 (and summarised below) use Greek characters for the 
main variables, the calculations use various parameters and UDT variables that have plain
English names, The association between these variables and the Greek nomenclature is given
below.

――――――――――――――――――――――――――――――――――――――――――――――――
ζ &gt; 1        STABLE     over damped (no oscillations)       Equation (2.1)

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜
――――――――――――――――――――――――――――――――――――――――――――――――
ζ = 1     STABLE     critically damped (no oscillations)      Equation (2.2)

      ╓       - ωt  ╖
 y = x K║1 ─ (1 ┼ ωt) ｅ    ║
      ╙            ╜
――――――――――――――――――――――――――――――――――――――――――――――――
0 &lt; ζ &lt; 1  STABLE     under damped (decaying oscillations)     Equation (2.3)

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)
      ╙       └       √(1 ─ ζ²)       ┘╜
――――――――――――――――――――――――――――――――――――――――――――――――
ζ = 0     STABLE     undamped (constant oscillations)      Equation (2.4)

      ╓       ╖
 y = x K║1 ─ COS (ωt) ║
      ╙       ╜
――――――――――――――――――――――――――――――――――――――――――――――――
-1 &lt; ζ &lt; 0 UNSTABLE   under damped (inc. oscillations)         Equation (2.5)

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)
      ╙       └       √(1 ─ ζ²)       ┘╜
――――――――――――――――――――――――――――――――――――――――――――――――
ζ ≤ -1       UNSTABLE   over damped (asymptotic increase)      Equation (2.6)

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜
――――――――――――――――――――――――――――――――――――――――――――――――

Where:    x is the input signal,       parameter INPUT
     y is the output response,    parameter OUTPUT
     K   is the system gain    k_Gain
     ζ is the damping factor    k_DampFactor
     ω   is the natural frequency   k_NatFreq
     Ω   is the damped frequency cal_DampFreqRS
     t    is the elapsed time     actual_RunTime

The module will determine which calculation to perform based entirely on the value of the 
damping factor k_DampFactor (Greek symbol ζ) as shown above.

Each of these calculations, while being somewhat complicated and convoluted, can all be 
accommodated with the mathematical functions available to a Siemens Controller, see § 3.5.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.3      Status and informative signals


The module produces various status signals that reflect the nature of the simulation:

 DATA STRUCTURE      UT39512_Dy_DebugInst2Order
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL           FUNCTION            TYPE   DETAILS
 ――――――――――――――――――――――――――――――――――――――――――
 status_Running        The simulation is running     Bool    1 = Simulation is running 
                              0 = Simulation is stopped

 status_Stopped       The simulation is stopped    Bool    1 = Simulation is stopped 
                              0 = Simulation is running

 status_Stable        Simulation response type     Bool    1 = Stable
                is stable              0 = Unstable

 status_OverDamp      Simulation response type:   Bool    1 = Stable, over damped 
                stable and over damped         0 = No value

 status_CritDamp     Simulation response type:   Bool    1 = Stable, critically damped
                stable and critically damped        0 = No value

 status_UnderDamp      Simulation response type:   Bool    1 = Stable, under damped
                stable and under damped         0 = No value

 status_Undamped     Simulation response type:   Bool    1 = Stable, undamped 
                stable and undamped             0 = No value

 status_USUnder      Simulation response type:   Bool    1 = Unstable, under damped
                unstable and under damped     0 = No value

 status_USOver         Simulation response type:   Bool    1 = Unstable, over damped
                unstable and over damped       0 = No value

 status_SteadyState      Simulation has achieved   Bool    1 = Stady state achieved
                steady state ±2%           0 = Not in steady state
 ――――――――――――――――――――――――――――――――――――――――――


The status_Running and status_Stopped are determined purely by the status of the TRIGGER 
parameter, if this is set high (1), status_Running will be high and status_Stopped low. If  TRIGGER 
parameter, if this is set low (0), status_Running will be low and status_Stopped high. The 
status_Running and status_Stopped signals are always the inverse of each other.	 

The six simulation response type signals are mutually exclusive, only one will be active if the 
simulation is running. Whichever is active, is determined by the k_DampFactor (ζ in the equations) 
as follows:


 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL          FUNCTION         OSCILLATING   STABLE
 ――――――――――――――――――――――――――――――――――――――――――
 status_OverDamp     k_DampFactor &gt; 1      NO        YES
 status_CritDamp     k_DampFactor = 1      NO        YES
 status_UnderDamp   0 &lt; k_DampFactor &lt; 1   YES       YES
 status_Undamped     k_DampFactor = 0      YES       YES
 status_USUnder      –1 &lt; k_DampFactor &lt; 0      YES       NO
 status_USOver     k_DampFactor ≤ –1      NO        NO
 ――――――――――――――――――――――――――――――――――――――――――


If the response is stable (k_DampFactor ≥ 0), status_Stable is set high (1), if the response is 
unstable (k_DampFactor &lt; 0), status_Stable is set low (0).

If the response is stable (k_DampFactor ≥ 0), the status_SteadyState signal will be activated 
when the OUTPUT is within ±2% of the steady state value and remains within this tolerance 
(i.e. for the underdamped oscillatory response, the status_SteadyState signal will not activate
until the oscillations have decayed to the point at which they remain within  the ±2% of steady 
state value).

The module also produces some additional, informational, signals:

 DATA STRUCTURE      UT39512_Dy_DebugInst2Order
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL           FUNCTION            TYPE   DETAILS
 ――――――――――――――――――――――――――――――――――――――――――
 status_Osc         The response is oscillatory   Bool    1 = Oscillating response 
                              0 = non-oscillating response

 status_OscFreqRS      The actual frequency of      Real Oscillating frequency (rad/s)
                oscillation in radians per  
                second (ω or Ω in § 3.2)

 status_OscFreqHz      The actual frequency of      Real Oscillating frequency (Hz)
                oscillation in Hertz
                (ω or Ω in the § 3.2)

 status_Period        The period of oscillation     Real Period of oscillation (s)
                in seconds
 ――――――――――――――――――――――――――――――――――――――――――

 
If the response is oscillatory in nature (e.g. –1 &lt; k_DampFactor &lt; 1), the status_Osc signal will be 
set high (1), if the response is non-oscillatory in nature, status_Osc signal will be set low (0).

For oscillatory responses, the actual frequency of the oscillation is specified in radians per  
second in the signal status_OscFreqRS, and in Hertz in the status_OscFreqHz  signal. 

For undamped systems, the frequency is the equivalent to k_NatFreq (ω in the calculations 
above), for under damped systems this set to cal_DampFreqRS (Ω in the calculations above).

Note:    cal_DampFreqRS is a calculated value, calculated internally by the module.

The actual period of oscillation, is given in status_Period and is always in units of seconds.

If the system is non-oscillatory, the signals status_OscFreqRS, status_OscFreqHz  and 
status_Period are all set to zero.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.4     Understanding the responses


Section 2.3 gives graphical examples of the six types of 2nd order systems responses along with 
the calculation used to generate each type of response (summarised in § 3.2).

In all the examples of section 2.3, the system gain (k_Gain, K in the calculations) is set to 1, 
giving a common scale to the output responses. Setting a different value for k_Gain simply scales 
the results accordingly.

Various rules of thumb for each of the six types of responses are given in section 2.3, these are 
summarised below and where calculated by the module, the associated variable in the 
DYNAMIC_DATA parameter is specified.

The following is a full list of the variables associated with such calculated values:

Note:    The following calculated value variables are not applicable to all response types, 
     where a calculated value is not applicable to a particular response, it will be set to zero.


 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL         FUNCTION               RANGE       ACCESSED VIA
 ――――――――――――――――――――――――――――――――――――――――――
 cal_DampFreqRS   Damped (actual) frequency of      +ve number      UT39512
           the system (rad/s).           calculated by
           Ω in the calculations below        the module

 cal_DampFreqHz    Damped (actual) frequency of      +ve number      UT39512
           the system (Hz).                calculated by
           f in the calculations below          the module

 cal_Period      Actual period of  oscillation          +ve number      UT39512
           in seconds (peak to peak).         calculated by
           Tn in the calculations below       the module

 cal_Time60          Time to reach 60% of steady         +ve number      UT39512
           state value (seconds)         calculated by
           T60 in the calculations below       the module

 cal_TimeSteady      Time to reach the steady         +ve number      UT39512
           state value (seconds)         calculated by
           TSS in the calculations below       the module

 cal_PeakValue     Maximum overshoot as a percentage    Unrestricted     UT39512
           of the steady state value
           Ypk in the calculations below

 cal_TimePeak      Time to reach the peak         +ve number      UT39512
           output value (seconds)         calculated by
           Tpk in the calculations below        the module
 ――――――――――――――――――――――――――――――――――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.1     Over damped, slow response no overshoot             ζ &gt; 1


CALCULATION:

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜
Note:
   •   A lower damping factor  ζ gives a faster response
   •   A higher natural frequency ω gives a faster response


 ――   ANCILLARY CALCULATIONS WITH UDT SIGNALS:   ――――――――――――――――――
 DESCRIPTION                 CALCULATION         SIGNAL (UT39512)
 ――――――――――――――――――――――――――――――――――――――――――
                                   1
 Time to 60% of steady state value (s)     T60 = ----------------------------------     cal_Time60
                            ω [ ζ ─ √(ζ² ─ 1) ]

                                   4
 Time to 98% of steady state value(s)   TSS = ----------------------------------     cal_TimeSteady
                            ω [ ζ ─ √(ζ² ─ 1) ]
 ――――――――――――――――――――――――――――――――――――――――――

 The following variables are not used in this type of response and are set to zero:
    cal_DampFreqRS
    cal_DampFreqHz
    cal_Period
    cal_PeakValue
    cal_TimePeak


 ――   OTHER ANCILLARY CALCULATIONS WITHOUT UDT SIGNALS:   ―――――――――――――
                                         ╓      - ω [ ζ ┼ √(ζ² ─ 1) ]t  ╖
 Approx. first order response (ζ &gt; 5)     y(t) = K║x(t) ─ ｅ         ║
                                         ╙                ╜
 ―――――――――――――――――――――――――――――――――――――――――― 



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.2     Critically damped, fastest response without overshoot        ζ = 1


CALCULATION:

      ╓       ╖
 y = x K║1 ─ COS (ωt) ║
      ╙       ╜
Note:
   •   A higher natural frequency ω gives a faster response


 ――   ANCILLARY CALCULATIONS WITH UDT SIGNALS:   ――――――――――――――――――
 DESCRIPTION                 CALCULATION         SIGNAL (UT39512)
 ――――――――――――――――――――――――――――――――――――――――――
                         2
 Time to 60% of steady state value (s)     T60 = ----              cal_Time60
                           ω 

                         6
 Time to 98% of steady state value (s)     TSS = ----              cal_TimeSteady
                           ω  
 ――――――――――――――――――――――――――――――――――――――――――

 The following variables are not used in this type of response and are set to zero:
    cal_DampFreqRS
    cal_DampFreqHz
    cal_Period
    cal_PeakValue
    cal_TimePeak



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.3     Under damped, decreasing oscillations              0 &lt; ζ &lt; 1


CALCULATION:

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)
      ╙       └       √(1 ─ ζ²)       ┘╜
Note:
   •   A lower damping factor  ζ gives a faster response and higher frequency
   •   A higher natural frequency ω gives a faster response and higher frequency


 ――   ANCILLARY CALCULATIONS WITH UDT SIGNALS:   ――――――――――――――――――
 DESCRIPTION                 CALCULATION         SIGNAL (UT39512)
 ――――――――――――――――――――――――――――――――――――――――――
 Damped frequency of oscillation (rad/s)    Ω =  ω √(1 ─ ζ²)         cal_DampFreqRS


                       Ω
 Damped frequency of oscillation (Hz)     f =  ------              cal_DampFreqHz
                         2π

                         2π    1
 Damped (actual) period of oscillation (s)    Td =  ------ = ------          cal_Period
                       Ω        f

                             - ζπ(ω / Ω) 
 Peak overshoot value            Ypk = Kｅ                    cal_PeakValue


                       π    Td
 Time to peak value (s)           Tpk =  ------ = ------          cal_TimePeak
                       Ω       2

                          4
 Time to 98% of steady state value (s)     TSS = ------            cal_TimeSteady
                            ζω 
 ――――――――――――――――――――――――――――――――――――――――――

 The following variables are not used in this type of response and are set to zero:
    cal_Time60
 

 ――   OTHER ANCILLARY CALCULATIONS WITHOUT UDT SIGNALS:   ―――――――――――――
                            - ζωt 
 Oscillation decay curve             = 1 ─ｅ
 ――――――――――――――――――――――――――――――――――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.4     Undamped, oscillates with frequency ω              ζ = 0


CALCULATION:

      ╓       ╖
y(t) = K║x(t) ─ COS (ωt) ║
      ╙       ╜
Note:
   •   A higher natural frequency ω gives a higher frequency


 ――   ANCILLARY CALCULATIONS WITH UDT SIGNALS:   ――――――――――――――――――
 DESCRIPTION                 CALCULATION         SIGNAL (UT39512)
 ――――――――――――――――――――――――――――――――――――――――――
                       ω 
 Frequency of oscillation (Hz)           f =  ------           status_OscFreqHz
                         2π

                         2π    1
 Natural (actual) period of oscillation (s)   Tn =  ------ = ------          cal_Period
                       ω         f
 ――――――――――――――――――――――――――――――――――――――――――

 
 The following variables are not used in this type of response and are set to zero:
    cal_DampFreqRS
    cal_DampFreqHz
    cal_Time60
    cal_TimeSteady
    cal_PeakValue
    cal_TimePeak



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.5     Unstable, oscillations of increasing amplitude           -1 &lt; ζ &lt; 0


CALCULATION:

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)
      ╙       └       √(1 ─ ζ²)       ┘╜
Note:
   •   A lower (increasingly negative) damping factor  ζ gives a faster response and higher frequency
   •   A higher natural frequency ω gives a higher frequency

Note:    The magnitude of oscillation increases exponentially and is constrained only by the 
     limits of the Controller, this will result in a cap of the OUTPUT value at ±3.4 × 10±38.


 ――   ANCILLARY CALCULATIONS WITH UDT SIGNALS:   ――――――――――――――――――
 DESCRIPTION                 CALCULATION         SIGNAL (UT39512)
 ――――――――――――――――――――――――――――――――――――――――――
 Damped frequency of oscillation (rad/s)    Ω =  ω √(1 ─ ζ²)         cal_DampFreqRS


                       Ω
 Damped frequency of oscillation (Hz)     f =  ------              cal_DampFreqHz
                         2π

                         2π    1
 Damped (actual) period of oscillation (s)    Td =  ------ = ------          cal_Period
                       Ω        f

 ――――――――――――――――――――――――――――――――――――――――――

 The following variables are not used in this type of response and are set to zero:
    cal_Time60
    cal_TimeSteady
    cal_PeakValue
    cal_TimePeak


 ――   OTHER ANCILLARY CALCULATIONS WITHOUT UDT SIGNALS:   ――――――――――――― 
                              - ζ  ωt 
 Oscillation acceleration curve             = ｅ
 ――――――――――――――――――――――――――――――――――――――――――



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.4.6     Unstable, unbounded asymptotic increase              ζ ≤ -1


CALCULATION:

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜

Note:
   •   A lower (increasingly negative) damping factor ζ gives a faster response
   •   A higher natural frequency ω gives a faster response


Note:    The magnitude of oscillation increases exponentially and is constrained only by the 
     limits of the Controller, this will result in a cap of the OUTPUT value at ±3.4 × 10±38.

The following variables are not used in this type of response and are set to zero:
    cal_DampFreqRS
    cal_DampFreqHz
    cal_Period
    cal_Time60
    cal_TimeSteady
    cal_PeakValue
    cal_TimePeak</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Section 3 to 3.2</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>版本信息写入。▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.5     Expressing the calculations in Controller operations

The calculations above must be rendered in a form suitable for the Simatic S7-1500 Controller, 
using the mathematical operations available to that Controller, these are listed in Table 2.1.

To perform the calculations in the Controller it will be necessary to use partial calculation to 
hold separate components of the overall calculation and combine these to produce the final 
result. 

The following sections breakdown each of the response calculations into these partial 
calculations and demonstrate how these are then combined to provide a final result that is 
compatible with the Controller mathematical operations and Controller notations.



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.1     Over damped, slow response no overshoot             ζ &gt; 1


CALCULATION:

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



Is rendered into the correct format as follows:


 cal_01 = SQRT ( SQR (ζ) - 1)         = √(ζ² ─ 1)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(ζ² ─ 1)

 cal_03 = ζ + cal_01              = ζ ┼ √(ζ² ─ 1)

 cal_04 = -1 × ω × t × cal_03           = - ω [ ζ ┼ √(ζ² ─ 1) ]t

                             -ω [ ζ ┼ √(ζ² ─ 1) ]t 
 cal_05 = EXP( cal_04 )              =ｅ

 cal_06 = ζ - cal_01               = ζ ─ √(ζ² ─ 1)

 cal_07 = -1 × ω × t × cal_06           = - ω [ ζ ─ √(ζ² ─ 1) ]t

                           -ω [ ζ ─ √(ζ² ─ 1) ]t 
 cal_08 = EXP( cal_07 )              =ｅ

                          1 ┌   ζ       ┐
 cal_09 = (cal_02 - 1) × 0.5           = -- │------------------ ─ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐
 cal_10 = (cal_02 + 1) × 0.5            = -- │------------------ ┼ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ┼ √(ζ² ─ 1) ]t
 cal_11 = cal_09 × cal_05             = -- │------------------ ─ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ─ √(ζ² ─ 1) ]t
 cal_12 = cal_10 × cal_08             = -- │------------------ ┼ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                         ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 cal_13 = 1 - cal_12 + cal_11             = ║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                         ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜

                            ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 OUTPUT  = INPUT x K × cal_13            =  x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                            ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.2     Critically damped, fastest response without overshoot        ζ = 1


CALCULATION:

      ╓       - ωt  ╖
 y = x K║1 ─ (1 ┼ ωt) ｅ    ║
      ╙            ╜


Is rendered into the correct format as follows:


 cal_01 = -1 × ω × t                = - ωt  

                         - ωt
 cal_02 = EXP( cal_01 )              =ｅ

 cal_03 = 1 - cal_01              = 1 ─ (-ωt) = 1 ┼ ωt

                              - ωt
 cal_04 = cal_03 × cal_02            = (1 ┼ ωt) ｅ

                                - ωt
 cal_05 = 1 - cal_04               = 1 ─ (1 ┼ ωt) ｅ

                            ╓          - ωt  ╖
 OUTPUT  = INPUT x K × cal_05            =  x K║1 ─ (1 ┼ ωt) ｅ    ║
                            ╙            ╜



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.3     Under damped, decreasing oscillations              0 &lt; ζ &lt; 1


CALCULATION:

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)
      ╙       └       √(1 ─ ζ²)       ┘╜


Is rendered into the correct format as follows:


 cal_01 = SQRT ( 1 - SQR (ζ))         = √(1 ─ ζ²)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(1 ─ ζ²)

 cal_03 = ω × cal_01                = ω √(1 ─ ζ²) = Ω

 cal_04 = t × cal_03              = Ωt

 cal_05 = COS( cal_04 )             = COS (Ωt)

 cal_06 = SIN( cal_04 )               = SIN (Ωt)

 cal_07 = -1 × ζ × ω × t             = - ζω t 

                         - ζω t 
 cal_08 = EXP( cal_07 )              =ｅ

                         - ζω t 
 cal_09 = cal_08 × cal_05            =ｅ         COS (Ωt)

 
                                 ζ      - ζω t
 cal_10 = cal_02 × cal_08 × cal_06        = ----------------- ｅ         SIN (Ωt)
                         √(1 ─ ζ²)

                           ╓      - ζω t          ζ     - ζω t            ╖  ╓      - ζω t  ┌        ζ            ┐╖
 cal_11 = 1 - cal_09 - cal_10           =║1 ─ ｅ   COS (Ωt) ─ ------------------ ｅ   SIN (Ωt)║=║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║
                           ╙              √(1 ─ ζ²)              ╜  ╙       └       √(1 ─ ζ²)       ┘╜

                            ╓      - ζω t  ┌        ζ            ┐╖
 OUTPUT  = INPUT x K × cal_11            =  x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║
                            ╙       └       √(1 ─ ζ²)       ┘╜




▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.4     Undamped, oscillates with frequency ω              ζ = 0


CALCULATION:

      ╓       ╖
 y = x K║1 ─ COS (ωt) ║
      ╙       ╜


Is rendered into the correct format as follows:


 cal_01 = ω × t                  = ωt

 cal_02 = COS( cal_01 )             = COS (ωt)

 cal_03 = 1 - cal_02              = 1 ─ COS (ωt) 

 OUTPUT  = INPUT x K × cal_13              =  x K[1 ─ COS (ωt)]



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.5     Unstable, oscillations of increasing amplitude           -1 &lt; ζ &lt; 0


CALCULATION:

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)
      ╙       └       √(1 ─ ζ²)       ┘╜


Is rendered into the correct format as follows:


 cal_01 = SQRT ( 1 - SQR (ζ))         = √(1 ─ ζ²)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(1 ─ ζ²)

 cal_03 = ω × cal_01                = ω √(1 ─ ζ²) = Ω

 cal_04 = t × cal_03              = Ωt

 cal_05 = COS( cal_04 )             = COS (Ωt)

 cal_06 = SIN( cal_04 )               = SIN (Ωt)

 cal_07 = -1 × ζ × ω × t             = - ζω t 

                         - ζω t 
 cal_08 = EXP( cal_07 )              =ｅ

                         - ζω t 
 cal_09 = cal_08 × cal_05            =ｅ         COS (Ωt)

 
                                 ζ      - ζω t
 cal_10 = cal_02 × cal_08 × cal_06        = ----------------- ｅ         SIN (Ωt)
                         √(1 ─ ζ²)

                           ╓      - ζω t          ζ     - ζω t            ╖  ╓      - ζω t  ┌        ζ            ┐╖
 cal_11 = 1 - cal_09 - cal_10           =║1 ─ ｅ   COS (Ωt) ─ ------------------ ｅ   SIN (Ωt)║=║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║
                           ╙              √(1 ─ ζ²)              ╜  ╙       └       √(1 ─ ζ²)       ┘╜

                            ╓      - ζω t  ┌        ζ            ┐╖
 OUTPUT  = INPUT x K × cal_11            =  x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║
                            ╙       └       √(1 ─ ζ²)       ┘╜



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.5.6     Unstable, unbounded asymptotic increase              ζ ≤ -1


CALCULATION:

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



Is rendered into the correct format as follows:


 cal_01 = SQRT ( SQR (ζ) - 1)         = √(ζ² ─ 1)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(ζ² ─ 1)

 cal_03 = ζ + cal_01              = ζ ┼ √(ζ² ─ 1)

 cal_04 = -1 × ω × t × cal_03           = - ω [ ζ ┼ √(ζ² ─ 1) ]t

                             -ω [ ζ ┼ √(ζ² ─ 1) ]t 
 cal_05 = EXP( cal_04 )              =ｅ

 cal_06 = ζ - cal_01               = ζ ─ √(ζ² ─ 1)

 cal_07 = -1 × ω × t × cal_06           = - ω [ ζ ─ √(ζ² ─ 1) ]t

                           -ω [ ζ ─ √(ζ² ─ 1) ]t 
 cal_08 = EXP( cal_07 )              =ｅ

                          1 ┌   ζ       ┐
 cal_09 = (cal_02 - 1) × 0.5           = -- │------------------ ─ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐
 cal_10 = (cal_02 + 1) × 0.5            = -- │------------------ ┼ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ┼ √(ζ² ─ 1) ]t
 cal_11 = cal_09 × cal_05             = -- │------------------ ─ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ─ √(ζ² ─ 1) ]t
 cal_12 = cal_10 × cal_08             = -- │------------------ ┼ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                         ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 cal_13 = 1 - cal_12 + cal_11             = ║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                         ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜

                            ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 OUTPUT  = INPUT x K × cal_13            =  x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                            ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
3.6     Operating modes


This block FC19512_StdDebugInst2Order supports manual and automatic operating modes, the 
default mode is automatic.

The module can be switched between automatic and manual modes with the 
mode_AutMan signal:

 DATA STRUCTURE    UT39512_Dy_DebugInst2Order
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL         FUNCTION               TYPE     DETAILS
 ――――――――――――――――――――――――――――――――――――――――――
 Mode_AutMan     Specifies the operating mode of     Bool  1 = automatic mode
           the simulation                 0 = manual mode

 Mode_ManTime     Specifies the manual time value of       Real     Elapsed time
           the simulation in seconds           in seconds

 status_Aut      The simulation is in automatic mode   Bool  1 = auto mode
                                 0 = not in auto

 status_Man       The simulation is in manual mode    Bool  1 = manual mode
                                 0 = not in manual
 ――――――――――――――――――――――――――――――――――――――――――  



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.6.1    Automatic mode


By default the module will be in automatic mode. 

In automatic mode, if the simulation is active (TRIGGER = 1), the module carries out the relevant 
calculation (listed in § 3.2) depending on the value of the damping factor (k_DampFactor) each 
time the module is called. The module calculates the elapsed time based on the current CPU 
time when the module was called, compared with the CPU time when the simulation was 
started (rising edge of TRIGGER) and stored in actual_StartTime.

In automatic mode, a real time simulation occurs, generating responses similar to those shown 
in the plots of § 2.3.  



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.6.2    Manual mode


In manual mode, if the simulation is active (TRIGGER = 1), the module carries out the relevant 
calculation (listed in § 3.2) depending on the value of the damping factor (k_DampFactor) each 
time the module is called; in exactly the same way as automatic mode.

The difference with manual mode, is that the time used in the calculation must be uniquely 
specified, the elapsed time is not calculated and a manual time value must be provided.

The manual time is given in the variable mode_ManTime and is specified in seconds.

If mode mode_ManTime remains constant between module calls, the module will return the 
same OUTPUT value each time (assuming all other signals remain unchanged).

Manual mode allows the module to calculate the correct response for a particular and exact time, 
and is not dependent on cycle times or other factors that may affect when the module is called.



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
3.7      Symbols, block icons and faceplates

There is no supervisory system interface for this block. It is a debug simulation module and as
such has no graphical symbol, block icon or faceplate.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Section 3.3 to 3.5</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="17" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource />
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="18" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="19" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>模式状态输出。▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
4.     Supervisory system interface


There is no supervisory system interface for this block. It is a debug simulation module and as 
such has no graphical symbol, block icon or faceplate.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
5.     PARAMETERS


The following parameters are associated with the block:

 
 ――――――――――――――――――――――――――――――――――――――――――
 PARAM         FUNCTION                    TYPE      IN-OUT 
 ――――――――――――――――――――――――――――――――――――――――――
 SYS_SIGNALS      Common system signals              UT21000    In
          logic and timing signals for parametric access

 TRIGGER       Activates the simulation (the simulation will run     Bool      In
          whilever this signal is high), the elapsed time 
          is measured from the rising edge of this signal

 INPUT        The input time function, x(t) in the calculations     Real      In

 DYNAMIC_DATA      Data structure that holds the live data for the       UT39512    InOut
          simulation (damping factor, natural frequency, 
          system gain, elapsed time &amp;c.)

 OUTPUT       The output time response, y(t) in the calculations   Real      Out
 ――――――――――――――――――――――――――――――――――――――――――

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
6.     DATA STRUCTURES AND USAGE


The block has the following associated data structure:


 ――――――――――――――――――――――――――――――――――――――――――
 DATA STRUCTURE             DESCRIPTION
 ――――――――――――――――――――――――――――――――――――――――――
 UT01000_St_SysRevision          Revision information for this block    See FC01001
 UT01001_St_SysLicence           Licence information for this block  See FC01001
 UT21000_Dy_SysSignals           System signals for logic and timing  See FC01001

 UT39512_Dy_DebugInst2Order        Dynamic data storage, contains live data, such as 
                    calculation variables, elapsed time, oscillation 
                    frequency and status signals
 ――――――――――――――――――――――――――――――――――――――――――


▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
6.1      UT39512_Dy_DebugInst2Order

The static data structure for an isolating valve.



 UT39512_Dy_DebugInst2Order (full contents)
 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                     TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 k_Gain             CONSTANT — Simulation system gain        Real
 k_NatFreq          CONSTANT — Simulation natural frequency (rad/s)   Real
 k_DampFactor        CONSTANT — Simulation damping factor        Real

 status_Running      STATUS — Simulation is running  Bool
                     (1 = running, 0 = stopped)
 status_Stopped        STATUS — Simulation is stopped (not running)    Bool
                     (1 = stopped, 0 = running)
 status_Stable         STATUS — Simulation response type is stable     Bool
                     (1 = stable, 0 = unstable)
 status_OverDamp       STATUS — Response is stable/over damped      Bool
                     (1 = stable, over damped)
 status_CritDamp       STATUS — Response is stable/critically damped     Bool
                     (1 = stable, critically damped)
 status_UnderDamp     STATUS — Response is stable/under damped      Bool
                     (1 = stable, under damped)
 status_Undamped      STATUS — Response is stable/undamped       Bool
                     (1 = stable, undamped)
 status_USUnder        STATUS — Response is unstable/under damped    Bool
                     (1 = unstable, under damped)
 status_USOver       STATUS — Response is unstable/over damped    Bool
                     (1 = unstable, over damped)
 status_SteadyState     STATUS — Stable response at steady state value     Bool
                     (1 = stead state reached ±2%)
 status_Osc          STATUS — Oscillatory response             Real
                     (1 = osc. response, 0 = non-osc.)
 status_OscFreqRS       STATUS — Frequency of oscillation, zero if       Real
                     non-oscillatory (rad/s)
 status_OscFreqHz       STATUS — Frequency of oscillation, zero if       Real
                     non-oscillatory (Hz)
 status_Period         STATUS — Actual period of oscillation, zero if     Real
                     non-oscillatory (s)
 status_Aut           STATUS — Simulation is in automatic mode      Bool
                     (1 = automatic, 0 = manual)
 status_Man          STATUS — Simulation is in manual mode        Bool
                     (1 = manual, 0 = automatic)

 cal_PeakValue          CALC — Peak output value             Real
 cal_Period            CALC — Period of actual oscillations (s)        Real
                   zero for non-oscillatory response
 cal_DampFreqRS      CALC — Damped frequency of the system (rad/s)    Real
 cal_DampFreqHz         CALC — Damped frequency of the system (Hz)     Real
 cal_TimeSteady        CALC — Time to reach steady state (s)       Real
                   zero for unstable response
 cal_Time60             CALC — Time to reach 60% of steady state (s)      Real
                   zero for unstable response
 cal_TimePeak            CALC — Time to reach the peak output value (s)    Real

 mode_AutMan       MODE — Automatic/manual mode selection     Bool
                     (1 = auto mode, 0 = manual mode)
 mode_ManTime       MODE — Manual mode time value (s)        Real

 actual_Output       ACTUAL — Output signal, same as OUTPUT param    Real
 actual_StartTime         ACTUAL — CPU time when simulation started       Real
 actual_RunTime        ACTUAL — Elapsed time since the            Real
                     simulation started (s)
 ――――――――――――――――――――――――――――――――――――――――――


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
7.     CONSTANTS AND TEMPORARY (LOCAL) DATA



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.1     Constants


The following constants data is used:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME       Value     FUNCTION                 TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 k_PI         3.141592    Value of Pi (π)                Real
 k_2PI          6.283185    Value of 2 X Pi (2π)             Real
 ――――――――――――――――――――――――――――――――――――――――――



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
7.2     Temporary (local) data


The following temporary data is used:

 ――――――――――――――――――――――――――――――――――――――――――
 SIGNAL NAME          FUNCTION                  TYPE
 ――――――――――――――――――――――――――――――――――――――――――
 revInfo             Revision information for the block         UT01000
 licInfo           Licensing information for the block      UT01001
 act_CPUTime         Current CPU time (this block call)         DTL
 cal_01          Partial calculation see § 3.5 for details      Real
 cal_02          Partial calculation see § 3.5 for details      Real
 cal_03          Partial calculation see § 3.5 for details      Real
 cal_04          Partial calculation see § 3.5 for details      Real
 cal_05          Partial calculation see § 3.5 for details      Real
 cal_06          Partial calculation see § 3.5 for details      Real
 cal_07          Partial calculation see § 3.5 for details      Real
 cal_08          Partial calculation see § 3.5 for details      Real
 cal_09          Partial calculation see § 3.5 for details      Real
 cal_10          Partial calculation see § 3.5 for details      Real
 cal_11          Partial calculation see § 3.5 for details      Real
 cal_12          Partial calculation see § 3.5 for details      Real
 cal_13          Partial calculation see § 3.5 for details      Real
 wrkDampFactor        Adjusted (working) damping factor      Real
 wrkElapsedTime          Working storage area (current elapsed time)    LTIme
 wrkInt           Working storage area (integer)          Int
 wrkDInt           Working storage area (double integer)         DInt
 wrkLInt            Working storage area (long integer)        ULInt
 wrkLTime           Working storage area (long time)         LTime
 wrkDTL            Working storage area (DateTime long)      DTL
 wrkReal           Working storage (Real)             Real
 ――――――――――――――――――――――――――――――――――――――――――


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
8.     BLOCK CALLS AND ASSOCIATIONS


This section details any blocks which may be called from within this software module (subroutine 
functions for example), any partner blocks with which it may be associated (for example a 
receive module that is partner with a transmit module &amp;c.). It lists any system functions which 
may be called (e.g. reading the real time clock) and any system data types that may be used.

Finally, it lists any special calling requirements for the block (for example, must be called from 
within a cyclic interrupt organisation block) and if the block is using “optimised access” (this is 
the default arrangement).



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.1     Block calls from within this module


There are no PAL block calls from within this block.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.2     Blocks associated with this module


This is a stand-alone block and is not associated with any other blocks.



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.3     System block calls and system data types

The following calls are made to system blocks:


 System block calls
 ――――――――――――――――――――――――――――――――――――――――――
 BLOCK          TITLE             DESCRIPTION  
 ――――――――――――――――――――――――――――――――――――――――――
 RD_LOC_T             Read the local RTC time    Reads the CPU real time clock 
 ――――――――――――――――――――――――――――――――――――――――――

There are no special system data types used.


               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂▂
8.4     Special properties and requirements



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
8.4.1     Block optimisation, IEC compatibility and library conformance


   •   Block optimisation is ACTIVE for this block.

   •   The block has been checked for IEC compatibility and is compliant.

   •   The block is compatible with all IEC library-conformance module constraints



▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁▁
8.4.2     Calling requirements


There are no special calling requirements for this block.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
9.     EXAMPLE USAGE


The following shows a typical deployment of FC19512:

                        ┌─────────────
     ───────────────────┤ FC19512
                        ├───────────────┤
   "DB21001_DY_StdGlobalData".SysSignals ─┤ SYS_SIGNALS                  %MD910 
                        │               OUTPUT ├─  "SIM001_OUTPUT"
                        │               │
                                                       "1.0" ─┤ INPUT                     │
                        │               │
                  %M999.0     │               │
                 "SIM001_TRIG" ─┤ TRIGGER                     │
                        │               │
                        │
     "DB39512_Dy_DebugInst2Order".SIM001 ─┤ DYNAMIC_DATA
                        │
                        │
                                        │
                               ─────────┘


              ━━━   ⬙⬙⬙⬙⬙⬙   ━━━



▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
10.     TEST AND VERIFICATION PATH


The following diagram shows the full test and verification path for the formal release of each 
version of the software module. See the Test Plan [Ref. 003] for full details, available here:
        https://psop.uk/pal-tp-p


        FC19152-T001         FC19152-T002

    Test version: 000.801     Test version: 001.801
 Released version: 001.000     Released version: 002.000
Released commit: D0010    Released commit: D0011

       SCR      SMT              SCV     
＿＿＿＿＿＿┌┐＿＿ ▛▜ ＿＿＿＿＿＿＿＿＿＿＿＿╓╖＿＿
      └┘   ▙▟             ╙╜  
Initial test           Comments standardised

Initial test to release the      Comments updated &amp; 
module following the      minor typographical 
development stage.       corrections
Full SMT              SCV only


Where:
――――――――――――――――――――――――――――――――――――――――――――
 SCR    Source Code Review      A visual inspection of the software to ensure it has been written  
┌┐             to the correct standards, uses the correct structures within the
└┘             software and is generally suitable for deployment.               

 SMT Software Module Test    A full and detailed test of an individual software module in
  ▛▜              isolation; such testing requires that all branches of the 
  ▙▟              software are tested. 

               It tests all the interfaces to the module, any data recorded or 
               stored by the module, all error and exception handling functions 
               and tests all timed and interrupt driven operations.

 SCV Software Compatibility     A mechanism for verifying that no executable code software 
╓╖    Verification          changes have been made to a module following changes to
╙╜             comment fields.

               Allows typographical errors &amp;c. to be corrected without forcing 
               a full SMT on a module that has not functionally changed.
――――――――――――――――――――――――――――――――――――――――――――

An SCV can only be performed on a module that has at some point previously, successfully 
completed both an SCR and SMT. Where an SCV is implemented, it replaces the requirement for 
both the SCR and the SMT for the test iteration in question.

               ━━━   ⬙⬙⬙⬙⬙⬙   ━━━


██████████████ █ █ █ █  END   █ █ █ █ ██████████████
   </Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="1B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Block description — Sections 4 to 10</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="1C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="SYS_SIGNALS" />
        <Component Name="_False" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'FC19512'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_BLOCK" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'002.000'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_NUMBER" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'2022.04.16'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_DATE" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="28">
      <Constant>
        <ConstantType>String</ConstantType>
        <ConstantValue>'M. Gledhill'</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="revInfo" />
        <Component Name="REV_AUTHOR" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="30">
      <Negated Name="operand" />
    </Part>
    <Part Name="S_Move" UId="31" DisabledENO="true" />
    <Part Name="S_Move" UId="32" DisabledENO="true" />
    <Part Name="S_Move" UId="33" DisabledENO="true" />
    <Part Name="S_Move" UId="34" DisabledENO="true" />
  </Parts>
  <Wires>
    <Wire UId="35">
      <Powerrail />
      <NameCon UId="30" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="21" />
      <NameCon UId="30" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="en" />
      <NameCon UId="32" Name="en" />
      <NameCon UId="33" Name="en" />
      <NameCon UId="34" Name="en" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="22" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="31" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="24" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="32" Name="out" />
      <IdentCon UId="25" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="26" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="33" Name="out" />
      <IdentCon UId="27" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="28" />
      <NameCon UId="34" Name="in" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="34" Name="out" />
      <IdentCon UId="29" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="1D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="1E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>时间常数保护。▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
MODIFICATION HISTORY


The revision data shown here, in the network comments, contains additional information 
reflecting the software development workflow under the version control system (VCS) employed 
to track all software changes.

The VCS in use is the Git Source Code Management system in conjunction with the GitHub online 
hosting system. The software in its entirety is available in the GitHub remote repository:

     https://github.com/practicalseries/PS2001-pal-software

The repository is public and can be freely copied (forked in GitHub terminology) and used 
under the MIT licence. 

The MIT licence is reproduced in full in the last network of this software module.


 ―――――――――――――――――――――――――――――――――――――――――――
 DATE       REVISION             MASTER BRANCH     DEV
         (nnn.amm)   COMMIT TAG    (Base ---> Merge)    BRANCH   Author
 ———————————————————————————————————————————
 2022.04.16    002.000   D0011      D0010 D0011  None    M. Gledhill
                       FC19512 — RELEASED FOR USE
                         Merge back to master branch

 2022.04.11    001.801   D0010A-000.801   D0010 N/A     D010A   M. Gledhill
                       Released for test (SCV)

 2022.04.06    001.101   D0010A-000.104   D0010 N/A     D010A   M. Gledhill
                       Comments updated and standardised

 2022.03.04    001.000   D0010      D0009 D0010  None    M. Gledhill
                       FC19512 — RELEASED FOR USE
                         Merge back to master branch

 2022.03.04    001.000   D0008A-001.000   D0009 N/A     D0009A   M. Gledhill
                       FC119512 — Post-test RELEASED FOR USE

 2022.02.18    000.801   D0009A-000.801   D0009 N/A     D0009A   M. Gledhill
                       FC19512 Released for test

 2022.02.18    000.103   D0009A-000.103   D0009 N/A     D0009A   M. Gledhill
                       FC19512 Incremental build

 2022.02.02    000.102   D0009A-000.102   D0009 N/A     D0009A   M. Gledhill
                       FC19512 Incremental build

 2022.01.12    000.101   D0009A-000.101   D0009 N/A     D0009A   M. Gledhill
                       FC19512 Block created — Comments added
 ———————————————————————————————————————————
  Where: nnn  =  Major revision
        a  =  Type (1-7 Development, 8 Proving, 9 Qualification, 0 Release)
      mm  =  Minor revision (must be 00 if a = 0)
        Block properties version number should be set to nn.a (only one decimal place)

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="20" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>Current revision and modification history</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="21" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_AutMan" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Man" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Aut" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="24">
      <Negated Name="operand" />
    </Part>
    <Part Name="Coil" UId="25" />
    <Part Name="Not" UId="26" />
    <Part Name="Coil" UId="27" />
  </Parts>
  <Wires>
    <Wire UId="28">
      <Powerrail />
      <NameCon UId="24" Name="in" />
    </Wire>
    <Wire UId="29">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="operand" />
    </Wire>
    <Wire UId="30">
      <NameCon UId="24" Name="out" />
      <NameCon UId="25" Name="in" />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="22" />
      <NameCon UId="25" Name="operand" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="23" />
      <NameCon UId="27" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="22" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="23" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>初始化(TRIGGER 复位)。
Identifies automatic and manual modes and sets the status bits accordingly.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="24" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="25" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION — Set Auto/Manual mode</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="26" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="TRIGGER" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Stopped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OverDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_CritDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_UnderDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Undamped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Stable" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Osc" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="32">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="34">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="36">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="38">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Period" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="40">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="42">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="44">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Period" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="46">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="47">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_PeakValue" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="48">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="49">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Time60" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="50">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimePeak" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="52">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="53">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimeSteady" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="54">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="55">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="56">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="57">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="58">
      <Constant>
        <ConstantType>Bool</ConstantType>
        <ConstantValue>TRUE</ConstantValue>
      </Constant>
    </Access>
    <Part Name="Contact" UId="59">
      <Negated Name="operand" />
    </Part>
    <Part Name="SCoil" UId="60" />
    <Part Name="RCoil" UId="61" />
    <Part Name="RCoil" UId="62" />
    <Part Name="RCoil" UId="63" />
    <Part Name="RCoil" UId="64" />
    <Part Name="RCoil" UId="65" />
    <Part Name="RCoil" UId="66" />
    <Part Name="RCoil" UId="67" />
    <Part Name="RCoil" UId="68" />
    <Part Name="RCoil" UId="69" />
    <Part Name="Move" UId="70" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="71" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="72" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="73" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="74" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="75" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="76" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="77" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="78" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="79" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="80" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="81" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="82" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="ReturnValue" UId="83" />
  </Parts>
  <Wires>
    <Wire UId="84">
      <Powerrail />
      <NameCon UId="59" Name="in" />
    </Wire>
    <Wire UId="85">
      <IdentCon UId="21" />
      <NameCon UId="59" Name="operand" />
    </Wire>
    <Wire UId="86">
      <NameCon UId="59" Name="out" />
      <NameCon UId="60" Name="in" />
      <NameCon UId="61" Name="in" />
      <NameCon UId="62" Name="in" />
      <NameCon UId="63" Name="in" />
      <NameCon UId="64" Name="in" />
      <NameCon UId="65" Name="in" />
      <NameCon UId="66" Name="in" />
      <NameCon UId="67" Name="in" />
      <NameCon UId="68" Name="in" />
      <NameCon UId="69" Name="in" />
      <NameCon UId="70" Name="en" />
      <NameCon UId="72" Name="en" />
      <NameCon UId="74" Name="en" />
      <NameCon UId="76" Name="en" />
      <NameCon UId="77" Name="en" />
      <NameCon UId="79" Name="en" />
      <NameCon UId="81" Name="en" />
      <NameCon UId="83" Name="in" />
    </Wire>
    <Wire UId="87">
      <IdentCon UId="22" />
      <NameCon UId="60" Name="operand" />
    </Wire>
    <Wire UId="88">
      <IdentCon UId="23" />
      <NameCon UId="61" Name="operand" />
    </Wire>
    <Wire UId="89">
      <IdentCon UId="24" />
      <NameCon UId="62" Name="operand" />
    </Wire>
    <Wire UId="90">
      <IdentCon UId="25" />
      <NameCon UId="63" Name="operand" />
    </Wire>
    <Wire UId="91">
      <IdentCon UId="26" />
      <NameCon UId="64" Name="operand" />
    </Wire>
    <Wire UId="92">
      <IdentCon UId="27" />
      <NameCon UId="65" Name="operand" />
    </Wire>
    <Wire UId="93">
      <IdentCon UId="28" />
      <NameCon UId="66" Name="operand" />
    </Wire>
    <Wire UId="94">
      <IdentCon UId="29" />
      <NameCon UId="67" Name="operand" />
    </Wire>
    <Wire UId="95">
      <IdentCon UId="30" />
      <NameCon UId="68" Name="operand" />
    </Wire>
    <Wire UId="96">
      <IdentCon UId="31" />
      <NameCon UId="69" Name="operand" />
    </Wire>
    <Wire UId="97">
      <IdentCon UId="32" />
      <NameCon UId="70" Name="in" />
    </Wire>
    <Wire UId="98">
      <NameCon UId="70" Name="eno" />
      <NameCon UId="71" Name="en" />
    </Wire>
    <Wire UId="99">
      <NameCon UId="70" Name="out1" />
      <IdentCon UId="33" />
    </Wire>
    <Wire UId="100">
      <IdentCon UId="34" />
      <NameCon UId="71" Name="in" />
    </Wire>
    <Wire UId="101">
      <NameCon UId="71" Name="out1" />
      <IdentCon UId="35" />
    </Wire>
    <Wire UId="102">
      <IdentCon UId="36" />
      <NameCon UId="72" Name="in" />
    </Wire>
    <Wire UId="103">
      <NameCon UId="72" Name="eno" />
      <NameCon UId="73" Name="en" />
    </Wire>
    <Wire UId="104">
      <NameCon UId="72" Name="out1" />
      <IdentCon UId="37" />
    </Wire>
    <Wire UId="105">
      <IdentCon UId="38" />
      <NameCon UId="73" Name="in" />
    </Wire>
    <Wire UId="106">
      <NameCon UId="73" Name="out1" />
      <IdentCon UId="39" />
    </Wire>
    <Wire UId="107">
      <IdentCon UId="40" />
      <NameCon UId="74" Name="in" />
    </Wire>
    <Wire UId="108">
      <NameCon UId="74" Name="eno" />
      <NameCon UId="75" Name="en" />
    </Wire>
    <Wire UId="109">
      <NameCon UId="74" Name="out1" />
      <IdentCon UId="41" />
    </Wire>
    <Wire UId="110">
      <IdentCon UId="42" />
      <NameCon UId="75" Name="in" />
    </Wire>
    <Wire UId="111">
      <NameCon UId="75" Name="out1" />
      <IdentCon UId="43" />
    </Wire>
    <Wire UId="112">
      <IdentCon UId="44" />
      <NameCon UId="76" Name="in" />
    </Wire>
    <Wire UId="113">
      <NameCon UId="76" Name="out1" />
      <IdentCon UId="45" />
    </Wire>
    <Wire UId="114">
      <IdentCon UId="46" />
      <NameCon UId="77" Name="in" />
    </Wire>
    <Wire UId="115">
      <NameCon UId="77" Name="eno" />
      <NameCon UId="78" Name="en" />
    </Wire>
    <Wire UId="116">
      <NameCon UId="77" Name="out1" />
      <IdentCon UId="47" />
    </Wire>
    <Wire UId="117">
      <IdentCon UId="48" />
      <NameCon UId="78" Name="in" />
    </Wire>
    <Wire UId="118">
      <NameCon UId="78" Name="out1" />
      <IdentCon UId="49" />
    </Wire>
    <Wire UId="119">
      <IdentCon UId="50" />
      <NameCon UId="79" Name="in" />
    </Wire>
    <Wire UId="120">
      <NameCon UId="79" Name="eno" />
      <NameCon UId="80" Name="en" />
    </Wire>
    <Wire UId="121">
      <NameCon UId="79" Name="out1" />
      <IdentCon UId="51" />
    </Wire>
    <Wire UId="122">
      <IdentCon UId="52" />
      <NameCon UId="80" Name="in" />
    </Wire>
    <Wire UId="123">
      <NameCon UId="80" Name="out1" />
      <IdentCon UId="53" />
    </Wire>
    <Wire UId="124">
      <IdentCon UId="54" />
      <NameCon UId="81" Name="in" />
    </Wire>
    <Wire UId="125">
      <NameCon UId="81" Name="eno" />
      <NameCon UId="82" Name="en" />
    </Wire>
    <Wire UId="126">
      <NameCon UId="81" Name="out1" />
      <IdentCon UId="55" />
    </Wire>
    <Wire UId="127">
      <IdentCon UId="56" />
      <NameCon UId="82" Name="in" />
    </Wire>
    <Wire UId="128">
      <NameCon UId="82" Name="out1" />
      <IdentCon UId="57" />
    </Wire>
    <Wire UId="129">
      <IdentCon UId="58" />
      <NameCon UId="83" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="27" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="28" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>读本地时间。
If the simulation is not running (TRIGGER = 0), set status to stopped and reset all calculated data
and status signals.

If the simulation is not running, the block will terminate at this point.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="29" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION INACTIVE — Reset data — Block end</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="2B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LiteralConstant" UId="21">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="23">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimePeak" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Period" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="29">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="31">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="33">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Period" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="35">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_PeakValue" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="37">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Time60" />
      </Symbol>
    </Access>
    <Part Name="Move" UId="39" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="40" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="41" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="42" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="43" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="44" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="45" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="46" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="47" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="48">
      <Powerrail />
      <NameCon UId="39" Name="en" />
      <NameCon UId="41" Name="en" />
      <NameCon UId="43" Name="en" />
      <NameCon UId="45" Name="en" />
      <NameCon UId="46" Name="en" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="21" />
      <NameCon UId="39" Name="in" />
    </Wire>
    <Wire UId="50">
      <NameCon UId="39" Name="eno" />
      <NameCon UId="40" Name="en" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="39" Name="out1" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="52">
      <IdentCon UId="23" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="53">
      <NameCon UId="40" Name="out1" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="54">
      <IdentCon UId="25" />
      <NameCon UId="41" Name="in" />
    </Wire>
    <Wire UId="55">
      <NameCon UId="41" Name="eno" />
      <NameCon UId="42" Name="en" />
    </Wire>
    <Wire UId="56">
      <NameCon UId="41" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="57">
      <IdentCon UId="27" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="58">
      <NameCon UId="42" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="59">
      <IdentCon UId="29" />
      <NameCon UId="43" Name="in" />
    </Wire>
    <Wire UId="60">
      <NameCon UId="43" Name="eno" />
      <NameCon UId="44" Name="en" />
    </Wire>
    <Wire UId="61">
      <NameCon UId="43" Name="out1" />
      <IdentCon UId="30" />
    </Wire>
    <Wire UId="62">
      <IdentCon UId="31" />
      <NameCon UId="44" Name="in" />
    </Wire>
    <Wire UId="63">
      <NameCon UId="44" Name="out1" />
      <IdentCon UId="32" />
    </Wire>
    <Wire UId="64">
      <IdentCon UId="33" />
      <NameCon UId="45" Name="in" />
    </Wire>
    <Wire UId="65">
      <NameCon UId="45" Name="out1" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="66">
      <IdentCon UId="35" />
      <NameCon UId="46" Name="in" />
    </Wire>
    <Wire UId="67">
      <NameCon UId="46" Name="eno" />
      <NameCon UId="47" Name="en" />
    </Wire>
    <Wire UId="68">
      <NameCon UId="46" Name="out1" />
      <IdentCon UId="36" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="37" />
      <NameCon UId="47" Name="in" />
    </Wire>
    <Wire UId="70">
      <NameCon UId="47" Name="out1" />
      <IdentCon UId="38" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="2C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="2D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>运行状态管理。
Reset all ancillary calculation data (this will be updated by calculation type).
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="2E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="2F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Reset ancillary data</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="30" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="act_CPUTime" />
      </Symbol>
    </Access>
    <Part Name="RD_LOC_T" Version="1.0" UId="23">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="24">
      <Powerrail />
      <NameCon UId="23" Name="en" />
    </Wire>
    <Wire UId="25">
      <NameCon UId="23" Name="RET_VAL" />
      <IdentCon UId="21" />
    </Wire>
    <Wire UId="26">
      <NameCon UId="23" Name="OUT" />
      <IdentCon UId="22" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="31" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="32" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>运行时长。
At this point the simulation is running (TRIGGER = 1), read the CPU real time clock and store in the 
working variable act_CPUTime.

This time is then used as the current time for all calculations within the module.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="33" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="34" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Read current time</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="35" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="act_CPUTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_StartTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Running" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Stopped" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="26">
      <Negated Name="operand" />
    </Part>
    <Part Name="Move" UId="27" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="SCoil" UId="28" />
    <Part Name="RCoil" UId="29" />
  </Parts>
  <Wires>
    <Wire UId="30">
      <Powerrail />
      <NameCon UId="26" Name="in" />
    </Wire>
    <Wire UId="31">
      <IdentCon UId="21" />
      <NameCon UId="26" Name="operand" />
    </Wire>
    <Wire UId="32">
      <NameCon UId="26" Name="out" />
      <NameCon UId="27" Name="en" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="22" />
      <NameCon UId="27" Name="in" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="27" Name="eno" />
      <NameCon UId="28" Name="in" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="27" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="24" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="29" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="36" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="37" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>转秒。
If the TRIGGER parameter has gone high, and is seen for the first time (status_Running = 0),
THEN a rising edge has been detected on the TRIGGER signal (the simulation has started).

If a rising edge is detected:
  1. Store the current time (act_CPUTime) as the simulation start time (actual_StartTime)
  2. Set the status_Running bit to match the TRIGGER signal
  3. Set the status_Stopped bit to match the inverse of the TRIGGER signal
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="38" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="39" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Check for TRIGGER rising edge</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3A" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="act_CPUTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_StartTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkElapsedTime" />
      </Symbol>
    </Access>
    <Part Name="T_DIFF" Version="2.1" UId="24">
      <TemplateValue Name="date_type" Type="Type">DTL</TemplateValue>
      <TemplateValue Name="time_type" Type="Type">LTime</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="25">
      <Powerrail />
      <NameCon UId="24" Name="en" />
    </Wire>
    <Wire UId="26">
      <IdentCon UId="21" />
      <NameCon UId="24" Name="IN1" />
    </Wire>
    <Wire UId="27">
      <IdentCon UId="22" />
      <NameCon UId="24" Name="IN2" />
    </Wire>
    <Wire UId="28">
      <NameCon UId="24" Name="OUT" />
      <IdentCon UId="23" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="3B" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="3C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>步长。
If the TRIGGER parameter is high (the simulation is running), then:
Subtract the start time from the current to give the current elapsed time (wrkElapsedTime)
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="3D" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="3E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Calculate current elapsed time</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3F" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="wrkElapsedTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="wrkLInt" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0E+09</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Part Name="T_CONV" Version="1.2" UId="28">
      <TemplateValue Name="src_type" Type="Type">LTime</TemplateValue>
      <TemplateValue Name="dest_type" Type="Type">ULInt</TemplateValue>
    </Part>
    <Part Name="Convert" UId="29" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">ULInt</TemplateValue>
      <TemplateValue Name="DestType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="30" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="28" Name="en" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="IN" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="28" Name="eno" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="en" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="28" Name="OUT" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="26" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="40" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="41" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>转秒。
The wrkElapsedTime signal is of data type LTime (a 64-bit number representing the recorded
duration in nanoseconds).

This signal is converted first to a LInt (long integer) and then to a REAL number.

This REAL number is then divided by 1,000,000,000 (1×10^9) to convert the duration from 
nanoseconds to seconds

This final value is returned as actual_RunTime
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="42" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="43" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Convert elapsed time to a REAL number in seconds</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="44" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_AutMan" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="mode_ManTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="26">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="28">
      <Negated Name="operand" />
    </Part>
    <Part Name="Move" UId="29" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Lt" UId="30">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="31" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="32">
      <Powerrail />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="33">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="34">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="pre" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="24" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="en" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="26" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="31" Name="out1" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="45" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="46" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>手动时间注入。
If manual mode is active, the elapsed time is replaced with the manual time (mode_ManTime)

If the manual mode time is negative, the elapsed time is set to zero.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="47" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="48" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Check for manual mode</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="49" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OverDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_CritDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="28">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="30">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_UnderDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="33">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Undamped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="36">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="38">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="41">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OverDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_CritDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_UnderDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Undamped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="47">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Stable" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="48">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_UnderDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="49">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Undamped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="50">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Osc" />
      </Symbol>
    </Access>
    <Part Name="Gt" UId="52">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Coil" UId="53" />
    <Part Name="Eq" UId="54">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Coil" UId="55" />
    <Part Name="Lt" UId="56">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Gt" UId="57">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Coil" UId="58" />
    <Part Name="Eq" UId="59">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Coil" UId="60" />
    <Part Name="Lt" UId="61">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Gt" UId="62">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Coil" UId="63" />
    <Part Name="Le" UId="64">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Coil" UId="65" />
    <Part Name="Contact" UId="66" />
    <Part Name="Contact" UId="67" />
    <Part Name="Contact" UId="68" />
    <Part Name="Contact" UId="69" />
    <Part Name="O" UId="70">
      <TemplateValue Name="Card" Type="Cardinality">4</TemplateValue>
    </Part>
    <Part Name="Coil" UId="71" />
    <Part Name="Contact" UId="72" />
    <Part Name="Contact" UId="73" />
    <Part Name="Contact" UId="74" />
    <Part Name="O" UId="75">
      <TemplateValue Name="Card" Type="Cardinality">3</TemplateValue>
    </Part>
    <Part Name="Coil" UId="76" />
  </Parts>
  <Wires>
    <Wire UId="77">
      <Powerrail />
      <NameCon UId="52" Name="pre" />
      <NameCon UId="54" Name="pre" />
      <NameCon UId="56" Name="pre" />
      <NameCon UId="59" Name="pre" />
      <NameCon UId="61" Name="pre" />
      <NameCon UId="64" Name="pre" />
      <NameCon UId="66" Name="in" />
      <NameCon UId="67" Name="in" />
      <NameCon UId="68" Name="in" />
      <NameCon UId="69" Name="in" />
      <NameCon UId="72" Name="in" />
      <NameCon UId="73" Name="in" />
      <NameCon UId="74" Name="in" />
    </Wire>
    <Wire UId="78">
      <IdentCon UId="21" />
      <NameCon UId="52" Name="in1" />
    </Wire>
    <Wire UId="79">
      <IdentCon UId="22" />
      <NameCon UId="52" Name="in2" />
    </Wire>
    <Wire UId="80">
      <NameCon UId="52" Name="out" />
      <NameCon UId="53" Name="in" />
    </Wire>
    <Wire UId="81">
      <IdentCon UId="23" />
      <NameCon UId="53" Name="operand" />
    </Wire>
    <Wire UId="82">
      <IdentCon UId="24" />
      <NameCon UId="54" Name="in1" />
    </Wire>
    <Wire UId="83">
      <IdentCon UId="25" />
      <NameCon UId="54" Name="in2" />
    </Wire>
    <Wire UId="84">
      <NameCon UId="54" Name="out" />
      <NameCon UId="55" Name="in" />
    </Wire>
    <Wire UId="85">
      <IdentCon UId="26" />
      <NameCon UId="55" Name="operand" />
    </Wire>
    <Wire UId="86">
      <IdentCon UId="27" />
      <NameCon UId="56" Name="in1" />
    </Wire>
    <Wire UId="87">
      <IdentCon UId="28" />
      <NameCon UId="56" Name="in2" />
    </Wire>
    <Wire UId="88">
      <NameCon UId="56" Name="out" />
      <NameCon UId="57" Name="pre" />
    </Wire>
    <Wire UId="89">
      <IdentCon UId="29" />
      <NameCon UId="57" Name="in1" />
    </Wire>
    <Wire UId="90">
      <IdentCon UId="30" />
      <NameCon UId="57" Name="in2" />
    </Wire>
    <Wire UId="91">
      <NameCon UId="57" Name="out" />
      <NameCon UId="58" Name="in" />
    </Wire>
    <Wire UId="92">
      <IdentCon UId="31" />
      <NameCon UId="58" Name="operand" />
    </Wire>
    <Wire UId="93">
      <IdentCon UId="32" />
      <NameCon UId="59" Name="in1" />
    </Wire>
    <Wire UId="94">
      <IdentCon UId="33" />
      <NameCon UId="59" Name="in2" />
    </Wire>
    <Wire UId="95">
      <NameCon UId="59" Name="out" />
      <NameCon UId="60" Name="in" />
    </Wire>
    <Wire UId="96">
      <IdentCon UId="34" />
      <NameCon UId="60" Name="operand" />
    </Wire>
    <Wire UId="97">
      <IdentCon UId="35" />
      <NameCon UId="61" Name="in1" />
    </Wire>
    <Wire UId="98">
      <IdentCon UId="36" />
      <NameCon UId="61" Name="in2" />
    </Wire>
    <Wire UId="99">
      <NameCon UId="61" Name="out" />
      <NameCon UId="62" Name="pre" />
    </Wire>
    <Wire UId="100">
      <IdentCon UId="37" />
      <NameCon UId="62" Name="in1" />
    </Wire>
    <Wire UId="101">
      <IdentCon UId="38" />
      <NameCon UId="62" Name="in2" />
    </Wire>
    <Wire UId="102">
      <NameCon UId="62" Name="out" />
      <NameCon UId="63" Name="in" />
    </Wire>
    <Wire UId="103">
      <IdentCon UId="39" />
      <NameCon UId="63" Name="operand" />
    </Wire>
    <Wire UId="104">
      <IdentCon UId="40" />
      <NameCon UId="64" Name="in1" />
    </Wire>
    <Wire UId="105">
      <IdentCon UId="41" />
      <NameCon UId="64" Name="in2" />
    </Wire>
    <Wire UId="106">
      <NameCon UId="64" Name="out" />
      <NameCon UId="65" Name="in" />
    </Wire>
    <Wire UId="107">
      <IdentCon UId="42" />
      <NameCon UId="65" Name="operand" />
    </Wire>
    <Wire UId="108">
      <IdentCon UId="43" />
      <NameCon UId="66" Name="operand" />
    </Wire>
    <Wire UId="109">
      <NameCon UId="66" Name="out" />
      <NameCon UId="70" Name="in1" />
    </Wire>
    <Wire UId="110">
      <IdentCon UId="44" />
      <NameCon UId="67" Name="operand" />
    </Wire>
    <Wire UId="111">
      <NameCon UId="67" Name="out" />
      <NameCon UId="70" Name="in2" />
    </Wire>
    <Wire UId="112">
      <IdentCon UId="45" />
      <NameCon UId="68" Name="operand" />
    </Wire>
    <Wire UId="113">
      <NameCon UId="68" Name="out" />
      <NameCon UId="70" Name="in3" />
    </Wire>
    <Wire UId="114">
      <IdentCon UId="46" />
      <NameCon UId="69" Name="operand" />
    </Wire>
    <Wire UId="115">
      <NameCon UId="69" Name="out" />
      <NameCon UId="70" Name="in4" />
    </Wire>
    <Wire UId="116">
      <NameCon UId="70" Name="out" />
      <NameCon UId="71" Name="in" />
    </Wire>
    <Wire UId="117">
      <IdentCon UId="47" />
      <NameCon UId="71" Name="operand" />
    </Wire>
    <Wire UId="118">
      <IdentCon UId="48" />
      <NameCon UId="72" Name="operand" />
    </Wire>
    <Wire UId="119">
      <NameCon UId="72" Name="out" />
      <NameCon UId="75" Name="in1" />
    </Wire>
    <Wire UId="120">
      <IdentCon UId="49" />
      <NameCon UId="73" Name="operand" />
    </Wire>
    <Wire UId="121">
      <NameCon UId="73" Name="out" />
      <NameCon UId="75" Name="in2" />
    </Wire>
    <Wire UId="122">
      <IdentCon UId="50" />
      <NameCon UId="74" Name="operand" />
    </Wire>
    <Wire UId="123">
      <NameCon UId="74" Name="out" />
      <NameCon UId="75" Name="in3" />
    </Wire>
    <Wire UId="124">
      <NameCon UId="75" Name="out" />
      <NameCon UId="76" Name="in" />
    </Wire>
    <Wire UId="125">
      <IdentCon UId="51" />
      <NameCon UId="76" Name="operand" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4A" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="4B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>阻尼分类:ζ 与 1/0/-1 比较→OverDamp/CritDamp/UnderDamp/Undamped/USUnder/USOver 六类状态位——全部分支的分发器。
The damping factor determines the type of response:
  1.  ζ &gt; 1        Stable over damped (no oscillations)          status_OverDamp
  2.  ζ = 1     Stable critically damped (no oscillations)         status_CritDamp
  3.  0 &lt; ζ &lt; 1  Stable under damped (decaying oscillations)        status_UnderDamp
  4.  ζ = 0     Stable undamped (constant oscillations)      status_Undamped
  5.  -1 &lt; ζ &lt; 0 Unstable under damped (inc. oscillations)       status_USUnder
  6.  ζ ≤ -1       Unstable over damped (asymptotic increase)    status_USOver

The indicated status bit will be set high for the associated damping factor value

For responses 1, 2, 3 and 4, status_Stable will be set high, indicating the response is stable. 
It  will be reset for responses 5 and 6.

For responses 3, 4 and 6, status_Osc will be set high, indicating the response is oscillatory.
It will be reset for responses 1, 2 and 5.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄
</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="4C" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="4D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Determine type of response</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="4E" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkDampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.000001</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="wrkDampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="wrkDampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Part Name="Move" UId="29" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Eq" UId="30">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="31" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="32" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="33">
      <Powerrail />
      <NameCon UId="29" Name="en" />
      <NameCon UId="32" Name="en" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="21" />
      <NameCon UId="29" Name="in" />
    </Wire>
    <Wire UId="35">
      <NameCon UId="29" Name="eno" />
      <NameCon UId="30" Name="pre" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out1" />
      <IdentCon UId="22" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="23" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="24" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <NameCon UId="31" Name="en" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="25" />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="31" Name="out1" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="27" />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="32" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4F" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="50" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>阻尼系数规范化:ζ=-1 特殊值处理(数值边界)。
If the damping factor is set to exactly -1.0, the output response can produce and error.

To compensate under these conditions, the damping factor is adjusted to -1.000001, ensuring an
accurate response is produced.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="51" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="52" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Damping Factor Adjustment</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="53" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OverDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="35">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="47">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="48">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="49">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="50">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="52">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="53">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="54">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="55">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="56">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="57">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="58">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="59">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="60">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="61">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="62">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="63">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="64">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.5</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="65">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="66">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="67">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="68">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="69">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="70">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.5</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="71">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="72">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="73">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="74">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="75">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="76">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="77">
      <Symbol>
        <Component Name="cal_12" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="78">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="79">
      <Symbol>
        <Component Name="cal_12" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="80">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="81">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="82">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="83">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="84">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="85">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="86">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="87">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="88">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="89">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="90">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="91">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="92" />
    <Part Name="Sqr" UId="93" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="94" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sqrt" UId="95" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="96" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Add" UId="97" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="98" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="99" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="100" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Exp" UId="101" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="102" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="103" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="104" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="105" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Exp" UId="106" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="107" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="108" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Add" UId="109" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="110" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="111" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="112" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="113" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Add" UId="114" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="115" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="116" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="117" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="118">
      <Powerrail />
      <NameCon UId="92" Name="in" />
    </Wire>
    <Wire UId="119">
      <IdentCon UId="21" />
      <NameCon UId="92" Name="operand" />
    </Wire>
    <Wire UId="120">
      <NameCon UId="92" Name="out" />
      <NameCon UId="93" Name="en" />
      <NameCon UId="96" Name="en" />
      <NameCon UId="97" Name="en" />
      <NameCon UId="98" Name="en" />
      <NameCon UId="101" Name="en" />
      <NameCon UId="102" Name="en" />
      <NameCon UId="103" Name="en" />
      <NameCon UId="106" Name="en" />
      <NameCon UId="107" Name="en" />
      <NameCon UId="109" Name="en" />
      <NameCon UId="111" Name="en" />
      <NameCon UId="112" Name="en" />
      <NameCon UId="113" Name="en" />
      <NameCon UId="115" Name="en" />
      <NameCon UId="117" Name="en" />
    </Wire>
    <Wire UId="121">
      <IdentCon UId="22" />
      <NameCon UId="93" Name="in" />
    </Wire>
    <Wire UId="122">
      <NameCon UId="93" Name="eno" />
      <NameCon UId="94" Name="en" />
    </Wire>
    <Wire UId="123">
      <NameCon UId="93" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="124">
      <IdentCon UId="24" />
      <NameCon UId="94" Name="in1" />
    </Wire>
    <Wire UId="125">
      <IdentCon UId="25" />
      <NameCon UId="94" Name="in2" />
    </Wire>
    <Wire UId="126">
      <NameCon UId="94" Name="eno" />
      <NameCon UId="95" Name="en" />
    </Wire>
    <Wire UId="127">
      <NameCon UId="94" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="128">
      <IdentCon UId="27" />
      <NameCon UId="95" Name="in" />
    </Wire>
    <Wire UId="129">
      <NameCon UId="95" Name="out" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="130">
      <IdentCon UId="29" />
      <NameCon UId="96" Name="in1" />
    </Wire>
    <Wire UId="131">
      <IdentCon UId="30" />
      <NameCon UId="96" Name="in2" />
    </Wire>
    <Wire UId="132">
      <NameCon UId="96" Name="out" />
      <IdentCon UId="31" />
    </Wire>
    <Wire UId="133">
      <IdentCon UId="32" />
      <NameCon UId="97" Name="in1" />
    </Wire>
    <Wire UId="134">
      <IdentCon UId="33" />
      <NameCon UId="97" Name="in2" />
    </Wire>
    <Wire UId="135">
      <NameCon UId="97" Name="out" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="136">
      <IdentCon UId="35" />
      <NameCon UId="98" Name="in1" />
    </Wire>
    <Wire UId="137">
      <IdentCon UId="36" />
      <NameCon UId="98" Name="in2" />
    </Wire>
    <Wire UId="138">
      <NameCon UId="98" Name="eno" />
      <NameCon UId="99" Name="en" />
    </Wire>
    <Wire UId="139">
      <NameCon UId="98" Name="out" />
      <IdentCon UId="37" />
    </Wire>
    <Wire UId="140">
      <IdentCon UId="38" />
      <NameCon UId="99" Name="in1" />
    </Wire>
    <Wire UId="141">
      <IdentCon UId="39" />
      <NameCon UId="99" Name="in2" />
    </Wire>
    <Wire UId="142">
      <NameCon UId="99" Name="eno" />
      <NameCon UId="100" Name="en" />
    </Wire>
    <Wire UId="143">
      <NameCon UId="99" Name="out" />
      <IdentCon UId="40" />
    </Wire>
    <Wire UId="144">
      <IdentCon UId="41" />
      <NameCon UId="100" Name="in1" />
    </Wire>
    <Wire UId="145">
      <IdentCon UId="42" />
      <NameCon UId="100" Name="in2" />
    </Wire>
    <Wire UId="146">
      <NameCon UId="100" Name="out" />
      <IdentCon UId="43" />
    </Wire>
    <Wire UId="147">
      <IdentCon UId="44" />
      <NameCon UId="101" Name="in" />
    </Wire>
    <Wire UId="148">
      <NameCon UId="101" Name="out" />
      <IdentCon UId="45" />
    </Wire>
    <Wire UId="149">
      <IdentCon UId="46" />
      <NameCon UId="102" Name="in1" />
    </Wire>
    <Wire UId="150">
      <IdentCon UId="47" />
      <NameCon UId="102" Name="in2" />
    </Wire>
    <Wire UId="151">
      <NameCon UId="102" Name="out" />
      <IdentCon UId="48" />
    </Wire>
    <Wire UId="152">
      <IdentCon UId="49" />
      <NameCon UId="103" Name="in1" />
    </Wire>
    <Wire UId="153">
      <IdentCon UId="50" />
      <NameCon UId="103" Name="in2" />
    </Wire>
    <Wire UId="154">
      <NameCon UId="103" Name="eno" />
      <NameCon UId="104" Name="en" />
    </Wire>
    <Wire UId="155">
      <NameCon UId="103" Name="out" />
      <IdentCon UId="51" />
    </Wire>
    <Wire UId="156">
      <IdentCon UId="52" />
      <NameCon UId="104" Name="in1" />
    </Wire>
    <Wire UId="157">
      <IdentCon UId="53" />
      <NameCon UId="104" Name="in2" />
    </Wire>
    <Wire UId="158">
      <NameCon UId="104" Name="eno" />
      <NameCon UId="105" Name="en" />
    </Wire>
    <Wire UId="159">
      <NameCon UId="104" Name="out" />
      <IdentCon UId="54" />
    </Wire>
    <Wire UId="160">
      <IdentCon UId="55" />
      <NameCon UId="105" Name="in1" />
    </Wire>
    <Wire UId="161">
      <IdentCon UId="56" />
      <NameCon UId="105" Name="in2" />
    </Wire>
    <Wire UId="162">
      <NameCon UId="105" Name="out" />
      <IdentCon UId="57" />
    </Wire>
    <Wire UId="163">
      <IdentCon UId="58" />
      <NameCon UId="106" Name="in" />
    </Wire>
    <Wire UId="164">
      <NameCon UId="106" Name="out" />
      <IdentCon UId="59" />
    </Wire>
    <Wire UId="165">
      <IdentCon UId="60" />
      <NameCon UId="107" Name="in1" />
    </Wire>
    <Wire UId="166">
      <IdentCon UId="61" />
      <NameCon UId="107" Name="in2" />
    </Wire>
    <Wire UId="167">
      <NameCon UId="107" Name="eno" />
      <NameCon UId="108" Name="en" />
    </Wire>
    <Wire UId="168">
      <NameCon UId="107" Name="out" />
      <IdentCon UId="62" />
    </Wire>
    <Wire UId="169">
      <IdentCon UId="63" />
      <NameCon UId="108" Name="in1" />
    </Wire>
    <Wire UId="170">
      <IdentCon UId="64" />
      <NameCon UId="108" Name="in2" />
    </Wire>
    <Wire UId="171">
      <NameCon UId="108" Name="out" />
      <IdentCon UId="65" />
    </Wire>
    <Wire UId="172">
      <IdentCon UId="66" />
      <NameCon UId="109" Name="in1" />
    </Wire>
    <Wire UId="173">
      <IdentCon UId="67" />
      <NameCon UId="109" Name="in2" />
    </Wire>
    <Wire UId="174">
      <NameCon UId="109" Name="eno" />
      <NameCon UId="110" Name="en" />
    </Wire>
    <Wire UId="175">
      <NameCon UId="109" Name="out" />
      <IdentCon UId="68" />
    </Wire>
    <Wire UId="176">
      <IdentCon UId="69" />
      <NameCon UId="110" Name="in1" />
    </Wire>
    <Wire UId="177">
      <IdentCon UId="70" />
      <NameCon UId="110" Name="in2" />
    </Wire>
    <Wire UId="178">
      <NameCon UId="110" Name="out" />
      <IdentCon UId="71" />
    </Wire>
    <Wire UId="179">
      <IdentCon UId="72" />
      <NameCon UId="111" Name="in1" />
    </Wire>
    <Wire UId="180">
      <IdentCon UId="73" />
      <NameCon UId="111" Name="in2" />
    </Wire>
    <Wire UId="181">
      <NameCon UId="111" Name="out" />
      <IdentCon UId="74" />
    </Wire>
    <Wire UId="182">
      <IdentCon UId="75" />
      <NameCon UId="112" Name="in1" />
    </Wire>
    <Wire UId="183">
      <IdentCon UId="76" />
      <NameCon UId="112" Name="in2" />
    </Wire>
    <Wire UId="184">
      <NameCon UId="112" Name="out" />
      <IdentCon UId="77" />
    </Wire>
    <Wire UId="185">
      <IdentCon UId="78" />
      <NameCon UId="113" Name="in1" />
    </Wire>
    <Wire UId="186">
      <IdentCon UId="79" />
      <NameCon UId="113" Name="in2" />
    </Wire>
    <Wire UId="187">
      <NameCon UId="113" Name="eno" />
      <NameCon UId="114" Name="en" />
    </Wire>
    <Wire UId="188">
      <NameCon UId="113" Name="out" />
      <IdentCon UId="80" />
    </Wire>
    <Wire UId="189">
      <IdentCon UId="81" />
      <NameCon UId="114" Name="in1" />
    </Wire>
    <Wire UId="190">
      <IdentCon UId="82" />
      <NameCon UId="114" Name="in2" />
    </Wire>
    <Wire UId="191">
      <NameCon UId="114" Name="out" />
      <IdentCon UId="83" />
    </Wire>
    <Wire UId="192">
      <IdentCon UId="84" />
      <NameCon UId="115" Name="in1" />
    </Wire>
    <Wire UId="193">
      <IdentCon UId="85" />
      <NameCon UId="115" Name="in2" />
    </Wire>
    <Wire UId="194">
      <NameCon UId="115" Name="eno" />
      <NameCon UId="116" Name="en" />
    </Wire>
    <Wire UId="195">
      <NameCon UId="115" Name="out" />
      <IdentCon UId="86" />
    </Wire>
    <Wire UId="196">
      <IdentCon UId="87" />
      <NameCon UId="116" Name="in1" />
    </Wire>
    <Wire UId="197">
      <IdentCon UId="88" />
      <NameCon UId="116" Name="in2" />
    </Wire>
    <Wire UId="198">
      <NameCon UId="116" Name="out" />
      <IdentCon UId="89" />
    </Wire>
    <Wire UId="199">
      <IdentCon UId="90" />
      <NameCon UId="117" Name="in" />
    </Wire>
    <Wire UId="200">
      <NameCon UId="117" Name="out1" />
      <IdentCon UId="91" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="54" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="55" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>过阻尼解析解:双指数响应——ζ 大于 1 时无振荡,响应由两个实根决定。
Over damped, slow response no overshoot             ζ > 1


CALCULATION:

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



Is rendered into the correct format as follows:


 cal_01 = SQRT ( SQR (ζ) - 1)         = √(ζ² ─ 1)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(ζ² ─ 1)

 cal_03 = ζ + cal_01              = ζ ┼ √(ζ² ─ 1)

 cal_04 = -1 × ω × t × cal_03           = - ω [ ζ ┼ √(ζ² ─ 1) ]t

                             -ω [ ζ ┼ √(ζ² ─ 1) ]t 
 cal_05 = EXP( cal_04 )              =ｅ

 cal_06 = ζ - cal_01               = ζ ─ √(ζ² ─ 1)

 cal_07 = -1 × ω × t × cal_06           = - ω [ ζ ─ √(ζ² ─ 1) ]t

                           -ω [ ζ ─ √(ζ² ─ 1) ]t 
 cal_08 = EXP( cal_07 )              =ｅ

                          1 ┌   ζ       ┐
 cal_09 = (cal_02 - 1) × 0.5           = -- │------------------ ─ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐
 cal_10 = (cal_02 + 1) × 0.5            = -- │------------------ ┼ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ┼ √(ζ² ─ 1) ]t
 cal_11 = cal_09 × cal_05             = -- │------------------ ─ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ─ √(ζ² ─ 1) ]t
 cal_12 = cal_10 × cal_08             = -- │------------------ ┼ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                         ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 cal_13 = 1 - cal_12 + cal_11             = ║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                         ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜

                            ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 OUTPUT  = INPUT x K × cal_13            =  x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                            ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="56" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="57" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Over damped — calculation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="58" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OverDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Time60" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Time60" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Time60" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="28">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>4.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Time60" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimeSteady" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="31" />
    <Part Name="Mul" UId="32" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Div" UId="33" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="34" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
  </Parts>
  <Wires>
    <Wire UId="35">
      <Powerrail />
      <NameCon UId="31" Name="in" />
    </Wire>
    <Wire UId="36">
      <IdentCon UId="21" />
      <NameCon UId="31" Name="operand" />
    </Wire>
    <Wire UId="37">
      <NameCon UId="31" Name="out" />
      <NameCon UId="32" Name="en" />
      <NameCon UId="33" Name="en" />
      <NameCon UId="34" Name="en" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="22" />
      <NameCon UId="32" Name="in1" />
    </Wire>
    <Wire UId="39">
      <IdentCon UId="23" />
      <NameCon UId="32" Name="in2" />
    </Wire>
    <Wire UId="40">
      <NameCon UId="32" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="41">
      <IdentCon UId="25" />
      <NameCon UId="33" Name="in1" />
    </Wire>
    <Wire UId="42">
      <IdentCon UId="26" />
      <NameCon UId="33" Name="in2" />
    </Wire>
    <Wire UId="43">
      <NameCon UId="33" Name="out" />
      <IdentCon UId="27" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="28" />
      <NameCon UId="34" Name="in1" />
    </Wire>
    <Wire UId="45">
      <IdentCon UId="29" />
      <NameCon UId="34" Name="in2" />
    </Wire>
    <Wire UId="46">
      <NameCon UId="34" Name="out" />
      <IdentCon UId="30" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="59" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>过阻尼稳态时间:4/(ζ×ωn)(约 2% 误差带)。
Over damped, slow response no overshoot             ζ > 1


ANCILLARY CALCULATIONS:

                                   1
 Time to 60% of steady state value (s)     T60 = ----------------------------------     cal_Time60
                            ω [ ζ ─ √(ζ² ─ 1) ]

                                   4
 Time to 98% of steady state value(s)   TSS = ----------------------------------     cal_TimeSteady
                            ω [ ζ ─ √(ζ² ─ 1) ]
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="5B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="5C" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Over damped — Ancillary calculations</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="5D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_CritDamp" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="30">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="36">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="47" />
    <Part Name="Mul" UId="48" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="49" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Exp" UId="50" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="51" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="52" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="53" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="54" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="55" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="56" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="57">
      <Powerrail />
      <NameCon UId="47" Name="in" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="21" />
      <NameCon UId="47" Name="operand" />
    </Wire>
    <Wire UId="59">
      <NameCon UId="47" Name="out" />
      <NameCon UId="48" Name="en" />
      <NameCon UId="50" Name="en" />
      <NameCon UId="51" Name="en" />
      <NameCon UId="52" Name="en" />
      <NameCon UId="53" Name="en" />
      <NameCon UId="54" Name="en" />
      <NameCon UId="56" Name="en" />
    </Wire>
    <Wire UId="60">
      <IdentCon UId="22" />
      <NameCon UId="48" Name="in1" />
    </Wire>
    <Wire UId="61">
      <IdentCon UId="23" />
      <NameCon UId="48" Name="in2" />
    </Wire>
    <Wire UId="62">
      <NameCon UId="48" Name="eno" />
      <NameCon UId="49" Name="en" />
    </Wire>
    <Wire UId="63">
      <NameCon UId="48" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="64">
      <IdentCon UId="25" />
      <NameCon UId="49" Name="in1" />
    </Wire>
    <Wire UId="65">
      <IdentCon UId="26" />
      <NameCon UId="49" Name="in2" />
    </Wire>
    <Wire UId="66">
      <NameCon UId="49" Name="out" />
      <IdentCon UId="27" />
    </Wire>
    <Wire UId="67">
      <IdentCon UId="28" />
      <NameCon UId="50" Name="in" />
    </Wire>
    <Wire UId="68">
      <NameCon UId="50" Name="out" />
      <IdentCon UId="29" />
    </Wire>
    <Wire UId="69">
      <IdentCon UId="30" />
      <NameCon UId="51" Name="in1" />
    </Wire>
    <Wire UId="70">
      <IdentCon UId="31" />
      <NameCon UId="51" Name="in2" />
    </Wire>
    <Wire UId="71">
      <NameCon UId="51" Name="out" />
      <IdentCon UId="32" />
    </Wire>
    <Wire UId="72">
      <IdentCon UId="33" />
      <NameCon UId="52" Name="in1" />
    </Wire>
    <Wire UId="73">
      <IdentCon UId="34" />
      <NameCon UId="52" Name="in2" />
    </Wire>
    <Wire UId="74">
      <NameCon UId="52" Name="out" />
      <IdentCon UId="35" />
    </Wire>
    <Wire UId="75">
      <IdentCon UId="36" />
      <NameCon UId="53" Name="in1" />
    </Wire>
    <Wire UId="76">
      <IdentCon UId="37" />
      <NameCon UId="53" Name="in2" />
    </Wire>
    <Wire UId="77">
      <NameCon UId="53" Name="out" />
      <IdentCon UId="38" />
    </Wire>
    <Wire UId="78">
      <IdentCon UId="39" />
      <NameCon UId="54" Name="in1" />
    </Wire>
    <Wire UId="79">
      <IdentCon UId="40" />
      <NameCon UId="54" Name="in2" />
    </Wire>
    <Wire UId="80">
      <NameCon UId="54" Name="eno" />
      <NameCon UId="55" Name="en" />
    </Wire>
    <Wire UId="81">
      <NameCon UId="54" Name="out" />
      <IdentCon UId="41" />
    </Wire>
    <Wire UId="82">
      <IdentCon UId="42" />
      <NameCon UId="55" Name="in1" />
    </Wire>
    <Wire UId="83">
      <IdentCon UId="43" />
      <NameCon UId="55" Name="in2" />
    </Wire>
    <Wire UId="84">
      <NameCon UId="55" Name="out" />
      <IdentCon UId="44" />
    </Wire>
    <Wire UId="85">
      <IdentCon UId="45" />
      <NameCon UId="56" Name="in" />
    </Wire>
    <Wire UId="86">
      <NameCon UId="56" Name="out1" />
      <IdentCon UId="46" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="5E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>临界阻尼解析解:te^(-ωn·t) 形式——ζ=1 的最快无振荡响应。
Critically damped, fastest response without overshoot        ζ = 1


CALCULATION:

      ╓       - ωt  ╖
 y = x K║1 ─ (1 ┼ ωt) ｅ    ║
      ╙            ╜


Is rendered into the correct format as follows:


 cal_01 = -1 × ω × t                = - ωt  

                         - ωt
 cal_02 = EXP( cal_01 )              =ｅ

 cal_03 = 1 - cal_01              = 1 ─ (-ωt) = 1 ┼ ωt

                              - ωt
 cal_04 = cal_03 × cal_02            = (1 ┼ ωt) ｅ

                                - ωt
 cal_05 = 1 - cal_04               = 1 ─ (1 ┼ ωt) ｅ

                            ╓          - ωt  ╖
 OUTPUT  = INPUT x K × cal_05            =  x K║1 ─ (1 ┼ ωt) ｅ    ║
                            ╙            ╜
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="60" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="61" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Critically damped — calculation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="62" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_CritDamp" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="22">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>2.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Time60" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>6.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimeSteady" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="28" />
    <Part Name="Div" UId="29" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Div" UId="30" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
  </Parts>
  <Wires>
    <Wire UId="31">
      <Powerrail />
      <NameCon UId="28" Name="in" />
    </Wire>
    <Wire UId="32">
      <IdentCon UId="21" />
      <NameCon UId="28" Name="operand" />
    </Wire>
    <Wire UId="33">
      <NameCon UId="28" Name="out" />
      <NameCon UId="29" Name="en" />
      <NameCon UId="30" Name="en" />
    </Wire>
    <Wire UId="34">
      <IdentCon UId="22" />
      <NameCon UId="29" Name="in1" />
    </Wire>
    <Wire UId="35">
      <IdentCon UId="23" />
      <NameCon UId="29" Name="in2" />
    </Wire>
    <Wire UId="36">
      <NameCon UId="29" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="37">
      <IdentCon UId="25" />
      <NameCon UId="30" Name="in1" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="26" />
      <NameCon UId="30" Name="in2" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="30" Name="out" />
      <IdentCon UId="27" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="63" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="64" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>临界阻尼稳态时间:6/ωn。
Critically damped, fastest response without overshoot        ζ = 1



ANCILLARY CALCULATIONS:

                         2
 Time to 60% of steady state value (s)     T60 = ----              cal_Time60
                           ω 

                         6
 Time to 98% of steady state value (s)     TSS = ----              cal_TimeSteady
                           ω  
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="65" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="66" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Critically damped — Ancillary calculations</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="67" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_UnderDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="42">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="47">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="48">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="49">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="50">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="52">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="53">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="54">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="55">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="56">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="57">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="58">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="59">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="60">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="61">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="62">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="63">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="64">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="65">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="66">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="67">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="68">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="69">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="70">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="71">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="72">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="73">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="74">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="75">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="76" />
    <Part Name="Sqr" UId="77" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="78" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sqrt" UId="79" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="80" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="81" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="82" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Cos" UId="83" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sin" UId="84" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="85" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="86" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="87" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Exp" UId="88" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="89" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="90" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="91" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="92" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="93" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="94" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="95" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="96" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="97">
      <Powerrail />
      <NameCon UId="76" Name="in" />
    </Wire>
    <Wire UId="98">
      <IdentCon UId="21" />
      <NameCon UId="76" Name="operand" />
    </Wire>
    <Wire UId="99">
      <NameCon UId="76" Name="out" />
      <NameCon UId="77" Name="en" />
      <NameCon UId="80" Name="en" />
      <NameCon UId="81" Name="en" />
      <NameCon UId="82" Name="en" />
      <NameCon UId="83" Name="en" />
      <NameCon UId="84" Name="en" />
      <NameCon UId="85" Name="en" />
      <NameCon UId="88" Name="en" />
      <NameCon UId="89" Name="en" />
      <NameCon UId="90" Name="en" />
      <NameCon UId="92" Name="en" />
      <NameCon UId="94" Name="en" />
      <NameCon UId="96" Name="en" />
    </Wire>
    <Wire UId="100">
      <IdentCon UId="22" />
      <NameCon UId="77" Name="in" />
    </Wire>
    <Wire UId="101">
      <NameCon UId="77" Name="eno" />
      <NameCon UId="78" Name="en" />
    </Wire>
    <Wire UId="102">
      <NameCon UId="77" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="103">
      <IdentCon UId="24" />
      <NameCon UId="78" Name="in1" />
    </Wire>
    <Wire UId="104">
      <IdentCon UId="25" />
      <NameCon UId="78" Name="in2" />
    </Wire>
    <Wire UId="105">
      <NameCon UId="78" Name="eno" />
      <NameCon UId="79" Name="en" />
    </Wire>
    <Wire UId="106">
      <NameCon UId="78" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="107">
      <IdentCon UId="27" />
      <NameCon UId="79" Name="in" />
    </Wire>
    <Wire UId="108">
      <NameCon UId="79" Name="out" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="109">
      <IdentCon UId="29" />
      <NameCon UId="80" Name="in1" />
    </Wire>
    <Wire UId="110">
      <IdentCon UId="30" />
      <NameCon UId="80" Name="in2" />
    </Wire>
    <Wire UId="111">
      <NameCon UId="80" Name="out" />
      <IdentCon UId="31" />
    </Wire>
    <Wire UId="112">
      <IdentCon UId="32" />
      <NameCon UId="81" Name="in1" />
    </Wire>
    <Wire UId="113">
      <IdentCon UId="33" />
      <NameCon UId="81" Name="in2" />
    </Wire>
    <Wire UId="114">
      <NameCon UId="81" Name="out" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="115">
      <IdentCon UId="35" />
      <NameCon UId="82" Name="in1" />
    </Wire>
    <Wire UId="116">
      <IdentCon UId="36" />
      <NameCon UId="82" Name="in2" />
    </Wire>
    <Wire UId="117">
      <NameCon UId="82" Name="out" />
      <IdentCon UId="37" />
    </Wire>
    <Wire UId="118">
      <IdentCon UId="38" />
      <NameCon UId="83" Name="in" />
    </Wire>
    <Wire UId="119">
      <NameCon UId="83" Name="out" />
      <IdentCon UId="39" />
    </Wire>
    <Wire UId="120">
      <IdentCon UId="40" />
      <NameCon UId="84" Name="in" />
    </Wire>
    <Wire UId="121">
      <NameCon UId="84" Name="out" />
      <IdentCon UId="41" />
    </Wire>
    <Wire UId="122">
      <IdentCon UId="42" />
      <NameCon UId="85" Name="in1" />
    </Wire>
    <Wire UId="123">
      <IdentCon UId="43" />
      <NameCon UId="85" Name="in2" />
    </Wire>
    <Wire UId="124">
      <NameCon UId="85" Name="eno" />
      <NameCon UId="86" Name="en" />
    </Wire>
    <Wire UId="125">
      <NameCon UId="85" Name="out" />
      <IdentCon UId="44" />
    </Wire>
    <Wire UId="126">
      <IdentCon UId="45" />
      <NameCon UId="86" Name="in1" />
    </Wire>
    <Wire UId="127">
      <IdentCon UId="46" />
      <NameCon UId="86" Name="in2" />
    </Wire>
    <Wire UId="128">
      <NameCon UId="86" Name="eno" />
      <NameCon UId="87" Name="en" />
    </Wire>
    <Wire UId="129">
      <NameCon UId="86" Name="out" />
      <IdentCon UId="47" />
    </Wire>
    <Wire UId="130">
      <IdentCon UId="48" />
      <NameCon UId="87" Name="in1" />
    </Wire>
    <Wire UId="131">
      <IdentCon UId="49" />
      <NameCon UId="87" Name="in2" />
    </Wire>
    <Wire UId="132">
      <NameCon UId="87" Name="out" />
      <IdentCon UId="50" />
    </Wire>
    <Wire UId="133">
      <IdentCon UId="51" />
      <NameCon UId="88" Name="in" />
    </Wire>
    <Wire UId="134">
      <NameCon UId="88" Name="out" />
      <IdentCon UId="52" />
    </Wire>
    <Wire UId="135">
      <IdentCon UId="53" />
      <NameCon UId="89" Name="in1" />
    </Wire>
    <Wire UId="136">
      <IdentCon UId="54" />
      <NameCon UId="89" Name="in2" />
    </Wire>
    <Wire UId="137">
      <NameCon UId="89" Name="out" />
      <IdentCon UId="55" />
    </Wire>
    <Wire UId="138">
      <IdentCon UId="56" />
      <NameCon UId="90" Name="in1" />
    </Wire>
    <Wire UId="139">
      <IdentCon UId="57" />
      <NameCon UId="90" Name="in2" />
    </Wire>
    <Wire UId="140">
      <NameCon UId="90" Name="eno" />
      <NameCon UId="91" Name="en" />
    </Wire>
    <Wire UId="141">
      <NameCon UId="90" Name="out" />
      <IdentCon UId="58" />
    </Wire>
    <Wire UId="142">
      <IdentCon UId="59" />
      <NameCon UId="91" Name="in1" />
    </Wire>
    <Wire UId="143">
      <IdentCon UId="60" />
      <NameCon UId="91" Name="in2" />
    </Wire>
    <Wire UId="144">
      <NameCon UId="91" Name="out" />
      <IdentCon UId="61" />
    </Wire>
    <Wire UId="145">
      <IdentCon UId="62" />
      <NameCon UId="92" Name="in1" />
    </Wire>
    <Wire UId="146">
      <IdentCon UId="63" />
      <NameCon UId="92" Name="in2" />
    </Wire>
    <Wire UId="147">
      <NameCon UId="92" Name="eno" />
      <NameCon UId="93" Name="en" />
    </Wire>
    <Wire UId="148">
      <NameCon UId="92" Name="out" />
      <IdentCon UId="64" />
    </Wire>
    <Wire UId="149">
      <IdentCon UId="65" />
      <NameCon UId="93" Name="in1" />
    </Wire>
    <Wire UId="150">
      <IdentCon UId="66" />
      <NameCon UId="93" Name="in2" />
    </Wire>
    <Wire UId="151">
      <NameCon UId="93" Name="out" />
      <IdentCon UId="67" />
    </Wire>
    <Wire UId="152">
      <IdentCon UId="68" />
      <NameCon UId="94" Name="in1" />
    </Wire>
    <Wire UId="153">
      <IdentCon UId="69" />
      <NameCon UId="94" Name="in2" />
    </Wire>
    <Wire UId="154">
      <NameCon UId="94" Name="eno" />
      <NameCon UId="95" Name="en" />
    </Wire>
    <Wire UId="155">
      <NameCon UId="94" Name="out" />
      <IdentCon UId="70" />
    </Wire>
    <Wire UId="156">
      <IdentCon UId="71" />
      <NameCon UId="95" Name="in1" />
    </Wire>
    <Wire UId="157">
      <IdentCon UId="72" />
      <NameCon UId="95" Name="in2" />
    </Wire>
    <Wire UId="158">
      <NameCon UId="95" Name="out" />
      <IdentCon UId="73" />
    </Wire>
    <Wire UId="159">
      <IdentCon UId="74" />
      <NameCon UId="96" Name="in" />
    </Wire>
    <Wire UId="160">
      <NameCon UId="96" Name="out1" />
      <IdentCon UId="75" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="68" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="69" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>欠阻尼解析解:衰减正弦——含 Cos/Sin/Exp 组合,ζ 在 0~1 之间的标准二阶响应。
Under damped, decreasing oscillations              0 &lt; ζ &lt; 1


CALCULATION:

      ╓      - ζω t  ┌        ζ            ┐╖
 y = x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║  where Ω =  ω √(1 ─ ζ²)
      ╙       └       √(1 ─ ζ²)       ┘╜


Is rendered into the correct format as follows:


 cal_01 = SQRT ( 1 - SQR (ζ))         = √(1 ─ ζ²)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(1 ─ ζ²)

 cal_03 = ω × cal_01                = ω √(1 ─ ζ²) = Ω

 cal_04 = t × cal_03              = Ωt

 cal_05 = COS( cal_04 )             = COS (Ωt)

 cal_06 = SIN( cal_04 )               = SIN (Ωt)

 cal_07 = -1 × ζ × ω × t             = - ζω t 

                         - ζω t 
 cal_08 = EXP( cal_07 )              =ｅ

                         - ζω t 
 cal_09 = cal_08 × cal_05            =ｅ         COS (Ωt)

 
                                 ζ      - ζω t
 cal_10 = cal_02 × cal_08 × cal_06        = ----------------- ｅ         SIN (Ωt)
                         √(1 ─ ζ²)

                           ╓      - ζω t          ζ     - ζω t            ╖  ╓      - ζω t  ┌        ζ            ┐╖
 cal_11 = 1 - cal_09 - cal_10           =║1 ─ ｅ   COS (Ωt) ─ ------------------ ｅ   SIN (Ωt)║=║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║
                           ╙              √(1 ─ ζ²)              ╜  ╙       └       √(1 ─ ζ²)       ┘╜

                            ╓      - ζω t  ┌        ζ            ┐╖
 OUTPUT  = INPUT x K × cal_11            =  x K║1 ─ ｅ   │COS (Ωt) ┼ ------------------ SIN (Ωt)│║
                            ╙       └       √(1 ─ ζ²)       ┘╜


▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="6B" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Under damped — calculation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="6C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_UnderDamp" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalConstant" UId="25">
      <Constant Name="k_2PI" />
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="31">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Period" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Period" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Period" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="40">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalConstant" UId="46">
      <Constant Name="k_PI" />
    </Access>
    <Access Scope="LocalVariable" UId="47">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="48">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="49">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="50">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="52">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="53">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="54">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="55">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_PeakValue" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="56">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Period" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="57">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>2.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="58">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimePeak" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="59">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="60">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="61">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="62">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>4.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="63">
      <Symbol>
        <Component Name="wrkReal" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="64">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_TimeSteady" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="65" />
    <Part Name="Move" UId="66" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Div" UId="67" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="68" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="69" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Div" UId="70" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="71" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Div" UId="72" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="73" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="74" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="75" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Exp" UId="76" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Add" UId="77" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="78" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Div" UId="79" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="80" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Div" UId="81" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
  </Parts>
  <Wires>
    <Wire UId="82">
      <Powerrail />
      <NameCon UId="65" Name="in" />
    </Wire>
    <Wire UId="83">
      <IdentCon UId="21" />
      <NameCon UId="65" Name="operand" />
    </Wire>
    <Wire UId="84">
      <NameCon UId="65" Name="out" />
      <NameCon UId="66" Name="en" />
      <NameCon UId="69" Name="en" />
      <NameCon UId="70" Name="en" />
      <NameCon UId="72" Name="en" />
      <NameCon UId="75" Name="en" />
      <NameCon UId="77" Name="en" />
      <NameCon UId="79" Name="en" />
      <NameCon UId="80" Name="en" />
    </Wire>
    <Wire UId="85">
      <IdentCon UId="22" />
      <NameCon UId="66" Name="in" />
    </Wire>
    <Wire UId="86">
      <NameCon UId="66" Name="eno" />
      <NameCon UId="67" Name="en" />
    </Wire>
    <Wire UId="87">
      <NameCon UId="66" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="88">
      <IdentCon UId="24" />
      <NameCon UId="67" Name="in1" />
    </Wire>
    <Wire UId="89">
      <IdentCon UId="25" />
      <NameCon UId="67" Name="in2" />
    </Wire>
    <Wire UId="90">
      <NameCon UId="67" Name="eno" />
      <NameCon UId="68" Name="en" />
    </Wire>
    <Wire UId="91">
      <NameCon UId="67" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="92">
      <IdentCon UId="27" />
      <NameCon UId="68" Name="in" />
    </Wire>
    <Wire UId="93">
      <NameCon UId="68" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="94">
      <IdentCon UId="29" />
      <NameCon UId="69" Name="in" />
    </Wire>
    <Wire UId="95">
      <NameCon UId="69" Name="out1" />
      <IdentCon UId="30" />
    </Wire>
    <Wire UId="96">
      <IdentCon UId="31" />
      <NameCon UId="70" Name="in1" />
    </Wire>
    <Wire UId="97">
      <IdentCon UId="32" />
      <NameCon UId="70" Name="in2" />
    </Wire>
    <Wire UId="98">
      <NameCon UId="70" Name="eno" />
      <NameCon UId="71" Name="en" />
    </Wire>
    <Wire UId="99">
      <NameCon UId="70" Name="out" />
      <IdentCon UId="33" />
    </Wire>
    <Wire UId="100">
      <IdentCon UId="34" />
      <NameCon UId="71" Name="in" />
    </Wire>
    <Wire UId="101">
      <NameCon UId="71" Name="out1" />
      <IdentCon UId="35" />
    </Wire>
    <Wire UId="102">
      <IdentCon UId="36" />
      <NameCon UId="72" Name="in1" />
    </Wire>
    <Wire UId="103">
      <IdentCon UId="37" />
      <NameCon UId="72" Name="in2" />
    </Wire>
    <Wire UId="104">
      <NameCon UId="72" Name="eno" />
      <NameCon UId="73" Name="en" />
    </Wire>
    <Wire UId="105">
      <NameCon UId="72" Name="out" />
      <IdentCon UId="38" />
    </Wire>
    <Wire UId="106">
      <IdentCon UId="39" />
      <NameCon UId="73" Name="in1" />
    </Wire>
    <Wire UId="107">
      <IdentCon UId="40" />
      <NameCon UId="73" Name="in2" />
    </Wire>
    <Wire UId="108">
      <NameCon UId="73" Name="eno" />
      <NameCon UId="74" Name="en" />
    </Wire>
    <Wire UId="109">
      <NameCon UId="73" Name="out" />
      <IdentCon UId="41" />
    </Wire>
    <Wire UId="110">
      <IdentCon UId="42" />
      <NameCon UId="74" Name="in1" />
    </Wire>
    <Wire UId="111">
      <IdentCon UId="43" />
      <NameCon UId="74" Name="in2" />
    </Wire>
    <Wire UId="112">
      <NameCon UId="74" Name="out" />
      <IdentCon UId="44" />
    </Wire>
    <Wire UId="113">
      <IdentCon UId="45" />
      <NameCon UId="75" Name="in1" />
    </Wire>
    <Wire UId="114">
      <IdentCon UId="46" />
      <NameCon UId="75" Name="in2" />
    </Wire>
    <Wire UId="115">
      <NameCon UId="75" Name="eno" />
      <NameCon UId="76" Name="en" />
    </Wire>
    <Wire UId="116">
      <NameCon UId="75" Name="out" />
      <IdentCon UId="47" />
    </Wire>
    <Wire UId="117">
      <IdentCon UId="48" />
      <NameCon UId="76" Name="in" />
    </Wire>
    <Wire UId="118">
      <NameCon UId="76" Name="out" />
      <IdentCon UId="49" />
    </Wire>
    <Wire UId="119">
      <IdentCon UId="50" />
      <NameCon UId="77" Name="in1" />
    </Wire>
    <Wire UId="120">
      <IdentCon UId="51" />
      <NameCon UId="77" Name="in2" />
    </Wire>
    <Wire UId="121">
      <NameCon UId="77" Name="eno" />
      <NameCon UId="78" Name="en" />
    </Wire>
    <Wire UId="122">
      <NameCon UId="77" Name="out" />
      <IdentCon UId="52" />
    </Wire>
    <Wire UId="123">
      <IdentCon UId="53" />
      <NameCon UId="78" Name="in1" />
    </Wire>
    <Wire UId="124">
      <IdentCon UId="54" />
      <NameCon UId="78" Name="in2" />
    </Wire>
    <Wire UId="125">
      <NameCon UId="78" Name="out" />
      <IdentCon UId="55" />
    </Wire>
    <Wire UId="126">
      <IdentCon UId="56" />
      <NameCon UId="79" Name="in1" />
    </Wire>
    <Wire UId="127">
      <IdentCon UId="57" />
      <NameCon UId="79" Name="in2" />
    </Wire>
    <Wire UId="128">
      <NameCon UId="79" Name="out" />
      <IdentCon UId="58" />
    </Wire>
    <Wire UId="129">
      <IdentCon UId="59" />
      <NameCon UId="80" Name="in1" />
    </Wire>
    <Wire UId="130">
      <IdentCon UId="60" />
      <NameCon UId="80" Name="in2" />
    </Wire>
    <Wire UId="131">
      <NameCon UId="80" Name="eno" />
      <NameCon UId="81" Name="en" />
    </Wire>
    <Wire UId="132">
      <NameCon UId="80" Name="out" />
      <IdentCon UId="61" />
    </Wire>
    <Wire UId="133">
      <IdentCon UId="62" />
      <NameCon UId="81" Name="in1" />
    </Wire>
    <Wire UId="134">
      <IdentCon UId="63" />
      <NameCon UId="81" Name="in2" />
    </Wire>
    <Wire UId="135">
      <NameCon UId="81" Name="out" />
      <IdentCon UId="64" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="6D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="6E" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>欠阻尼特性:阻尼频率/振荡频率/周期/峰值时间/峰值——控制系统分析的完整参数集。
Under damped, decreasing oscillations              0 &lt; ζ &lt; 1


ANCILLARY CALCULATIONS:

 Damped frequency of oscillation (rad/s)    Ω =  ω √(1 ─ ζ²) = cal_03        cal_DampFreqRS


                       Ω
 Damped frequency of oscillation (Hz)     f =  ------              cal_DampFreqHz
                         2π

                         2π    1
 Damped (actual) period of oscillation (s)    Td =  ------ = ------          cal_Period
                       Ω        f

                                 - ζπ(ω / Ω) 
 Peak overshoot value            Ypk = Kx ┼ Kｅ                cal_PeakValue


                       π    Td
 Time to peak value (s)           Tpk =  ------ = ------          cal_TimePeak
                       Ω       2

                          4
 Time to 98% of steady state value (s)     TSS = ------            cal_TimeSteady
                            ζω 
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="70" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Under Damped — Ancillary calculations</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="71" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Undamped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="38" />
    <Part Name="Mul" UId="39" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Cos" UId="40" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="41" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="42" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="43" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="44" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="45">
      <Powerrail />
      <NameCon UId="38" Name="in" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="21" />
      <NameCon UId="38" Name="operand" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="38" Name="out" />
      <NameCon UId="39" Name="en" />
      <NameCon UId="40" Name="en" />
      <NameCon UId="41" Name="en" />
      <NameCon UId="42" Name="en" />
      <NameCon UId="44" Name="en" />
    </Wire>
    <Wire UId="48">
      <IdentCon UId="22" />
      <NameCon UId="39" Name="in1" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="23" />
      <NameCon UId="39" Name="in2" />
    </Wire>
    <Wire UId="50">
      <NameCon UId="39" Name="out" />
      <IdentCon UId="24" />
    </Wire>
    <Wire UId="51">
      <IdentCon UId="25" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="52">
      <NameCon UId="40" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="27" />
      <NameCon UId="41" Name="in1" />
    </Wire>
    <Wire UId="54">
      <IdentCon UId="28" />
      <NameCon UId="41" Name="in2" />
    </Wire>
    <Wire UId="55">
      <NameCon UId="41" Name="out" />
      <IdentCon UId="29" />
    </Wire>
    <Wire UId="56">
      <IdentCon UId="30" />
      <NameCon UId="42" Name="in1" />
    </Wire>
    <Wire UId="57">
      <IdentCon UId="31" />
      <NameCon UId="42" Name="in2" />
    </Wire>
    <Wire UId="58">
      <NameCon UId="42" Name="eno" />
      <NameCon UId="43" Name="en" />
    </Wire>
    <Wire UId="59">
      <NameCon UId="42" Name="out" />
      <IdentCon UId="32" />
    </Wire>
    <Wire UId="60">
      <IdentCon UId="33" />
      <NameCon UId="43" Name="in1" />
    </Wire>
    <Wire UId="61">
      <IdentCon UId="34" />
      <NameCon UId="43" Name="in2" />
    </Wire>
    <Wire UId="62">
      <NameCon UId="43" Name="out" />
      <IdentCon UId="35" />
    </Wire>
    <Wire UId="63">
      <IdentCon UId="36" />
      <NameCon UId="44" Name="in" />
    </Wire>
    <Wire UId="64">
      <NameCon UId="44" Name="out1" />
      <IdentCon UId="37" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="72" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="73" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>无阻尼解析解:等幅 Cos 振荡(ζ=0)。
Undamped, oscillates with frequency ω              ζ = 0


CALCULATION:

      ╓       ╖
 y = x K║1 ─ COS (ωt) ║
      ╙       ╜


Is rendered into the correct format as follows:


 cal_01 = ω × t                  = ωt

 cal_02 = COS( cal_01 )             = COS (ωt)

 cal_03 = 1 - cal_02              = 1 ─ COS (ωt) 

 OUTPUT  = INPUT x K × cal_13              =  x K[1 ─ COS (ωt)]

▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="74" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="75" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Undamped — calculation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="76" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Undamped" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalConstant" UId="25">
      <Constant Name="k_2PI" />
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="27">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Period" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Period" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Period" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="32" />
    <Part Name="Move" UId="33" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Div" UId="34" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Div" UId="35" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="36" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="37">
      <Powerrail />
      <NameCon UId="32" Name="in" />
    </Wire>
    <Wire UId="38">
      <IdentCon UId="21" />
      <NameCon UId="32" Name="operand" />
    </Wire>
    <Wire UId="39">
      <NameCon UId="32" Name="out" />
      <NameCon UId="33" Name="en" />
      <NameCon UId="35" Name="en" />
    </Wire>
    <Wire UId="40">
      <IdentCon UId="22" />
      <NameCon UId="33" Name="in" />
    </Wire>
    <Wire UId="41">
      <NameCon UId="33" Name="eno" />
      <NameCon UId="34" Name="en" />
    </Wire>
    <Wire UId="42">
      <NameCon UId="33" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="43">
      <IdentCon UId="24" />
      <NameCon UId="34" Name="in1" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="25" />
      <NameCon UId="34" Name="in2" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="34" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="27" />
      <NameCon UId="35" Name="in1" />
    </Wire>
    <Wire UId="47">
      <IdentCon UId="28" />
      <NameCon UId="35" Name="in2" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="35" Name="eno" />
      <NameCon UId="36" Name="en" />
    </Wire>
    <Wire UId="49">
      <NameCon UId="35" Name="out" />
      <IdentCon UId="29" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="30" />
      <NameCon UId="36" Name="in" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="36" Name="out1" />
      <IdentCon UId="31" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="77" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="78" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>无阻尼特性:振荡频率与周期。
Undamped, oscillates with frequency ω              ζ = 0


ANCILLARY CALCULATIONS:

                       ω 
 Frequency of oscillation (Hz)           f =  ------           status_OscFreqHz
                         2π

                         2π    1
 Natural (actual) period of oscillation (s)   Tn =  ------ = ------          cal_Period
                       ω         f
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="79" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7A" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — Undamped — Ancillary calculations</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="7B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="24">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="25">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="42">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_DampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="47">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="48">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="49">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="50">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="52">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="53">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="54">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="55">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="56">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="57">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="58">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="59">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="60">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="61">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="62">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="63">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="64">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="65">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="66">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="67">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="68">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="69">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="70">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="71">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="72">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="73">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="74">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="75">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="76">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="77">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="78">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="79">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="80">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="81">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="82">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="83">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="84" />
    <Part Name="Sqr" UId="85" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="86" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sqrt" UId="87" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="88" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="89" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="90" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Cos" UId="91" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sin" UId="92" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="93" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="94" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="95" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Gt" UId="96">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="97" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Lt" UId="98">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Move" UId="99" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Exp" UId="100" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="101" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="102" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="103" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="104" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="105" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="106" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="107" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="108" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="109">
      <Powerrail />
      <NameCon UId="84" Name="in" />
    </Wire>
    <Wire UId="110">
      <IdentCon UId="21" />
      <NameCon UId="84" Name="operand" />
    </Wire>
    <Wire UId="111">
      <NameCon UId="84" Name="out" />
      <NameCon UId="85" Name="en" />
      <NameCon UId="88" Name="en" />
      <NameCon UId="89" Name="en" />
      <NameCon UId="90" Name="en" />
      <NameCon UId="91" Name="en" />
      <NameCon UId="92" Name="en" />
      <NameCon UId="93" Name="en" />
      <NameCon UId="96" Name="pre" />
      <NameCon UId="98" Name="pre" />
      <NameCon UId="100" Name="en" />
      <NameCon UId="101" Name="en" />
      <NameCon UId="102" Name="en" />
      <NameCon UId="104" Name="en" />
      <NameCon UId="106" Name="en" />
      <NameCon UId="108" Name="en" />
    </Wire>
    <Wire UId="112">
      <IdentCon UId="22" />
      <NameCon UId="85" Name="in" />
    </Wire>
    <Wire UId="113">
      <NameCon UId="85" Name="eno" />
      <NameCon UId="86" Name="en" />
    </Wire>
    <Wire UId="114">
      <NameCon UId="85" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="115">
      <IdentCon UId="24" />
      <NameCon UId="86" Name="in1" />
    </Wire>
    <Wire UId="116">
      <IdentCon UId="25" />
      <NameCon UId="86" Name="in2" />
    </Wire>
    <Wire UId="117">
      <NameCon UId="86" Name="eno" />
      <NameCon UId="87" Name="en" />
    </Wire>
    <Wire UId="118">
      <NameCon UId="86" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="119">
      <IdentCon UId="27" />
      <NameCon UId="87" Name="in" />
    </Wire>
    <Wire UId="120">
      <NameCon UId="87" Name="out" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="121">
      <IdentCon UId="29" />
      <NameCon UId="88" Name="in1" />
    </Wire>
    <Wire UId="122">
      <IdentCon UId="30" />
      <NameCon UId="88" Name="in2" />
    </Wire>
    <Wire UId="123">
      <NameCon UId="88" Name="out" />
      <IdentCon UId="31" />
    </Wire>
    <Wire UId="124">
      <IdentCon UId="32" />
      <NameCon UId="89" Name="in1" />
    </Wire>
    <Wire UId="125">
      <IdentCon UId="33" />
      <NameCon UId="89" Name="in2" />
    </Wire>
    <Wire UId="126">
      <NameCon UId="89" Name="out" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="127">
      <IdentCon UId="35" />
      <NameCon UId="90" Name="in1" />
    </Wire>
    <Wire UId="128">
      <IdentCon UId="36" />
      <NameCon UId="90" Name="in2" />
    </Wire>
    <Wire UId="129">
      <NameCon UId="90" Name="out" />
      <IdentCon UId="37" />
    </Wire>
    <Wire UId="130">
      <IdentCon UId="38" />
      <NameCon UId="91" Name="in" />
    </Wire>
    <Wire UId="131">
      <NameCon UId="91" Name="out" />
      <IdentCon UId="39" />
    </Wire>
    <Wire UId="132">
      <IdentCon UId="40" />
      <NameCon UId="92" Name="in" />
    </Wire>
    <Wire UId="133">
      <NameCon UId="92" Name="out" />
      <IdentCon UId="41" />
    </Wire>
    <Wire UId="134">
      <IdentCon UId="42" />
      <NameCon UId="93" Name="in1" />
    </Wire>
    <Wire UId="135">
      <IdentCon UId="43" />
      <NameCon UId="93" Name="in2" />
    </Wire>
    <Wire UId="136">
      <NameCon UId="93" Name="eno" />
      <NameCon UId="94" Name="en" />
    </Wire>
    <Wire UId="137">
      <NameCon UId="93" Name="out" />
      <IdentCon UId="44" />
    </Wire>
    <Wire UId="138">
      <IdentCon UId="45" />
      <NameCon UId="94" Name="in1" />
    </Wire>
    <Wire UId="139">
      <IdentCon UId="46" />
      <NameCon UId="94" Name="in2" />
    </Wire>
    <Wire UId="140">
      <NameCon UId="94" Name="eno" />
      <NameCon UId="95" Name="en" />
    </Wire>
    <Wire UId="141">
      <NameCon UId="94" Name="out" />
      <IdentCon UId="47" />
    </Wire>
    <Wire UId="142">
      <IdentCon UId="48" />
      <NameCon UId="95" Name="in1" />
    </Wire>
    <Wire UId="143">
      <IdentCon UId="49" />
      <NameCon UId="95" Name="in2" />
    </Wire>
    <Wire UId="144">
      <NameCon UId="95" Name="out" />
      <IdentCon UId="50" />
    </Wire>
    <Wire UId="145">
      <IdentCon UId="51" />
      <NameCon UId="96" Name="in1" />
    </Wire>
    <Wire UId="146">
      <IdentCon UId="52" />
      <NameCon UId="96" Name="in2" />
    </Wire>
    <Wire UId="147">
      <NameCon UId="96" Name="out" />
      <NameCon UId="97" Name="en" />
    </Wire>
    <Wire UId="148">
      <IdentCon UId="53" />
      <NameCon UId="97" Name="in" />
    </Wire>
    <Wire UId="149">
      <NameCon UId="97" Name="out1" />
      <IdentCon UId="54" />
    </Wire>
    <Wire UId="150">
      <IdentCon UId="55" />
      <NameCon UId="98" Name="in1" />
    </Wire>
    <Wire UId="151">
      <IdentCon UId="56" />
      <NameCon UId="98" Name="in2" />
    </Wire>
    <Wire UId="152">
      <NameCon UId="98" Name="out" />
      <NameCon UId="99" Name="en" />
    </Wire>
    <Wire UId="153">
      <IdentCon UId="57" />
      <NameCon UId="99" Name="in" />
    </Wire>
    <Wire UId="154">
      <NameCon UId="99" Name="out1" />
      <IdentCon UId="58" />
    </Wire>
    <Wire UId="155">
      <IdentCon UId="59" />
      <NameCon UId="100" Name="in" />
    </Wire>
    <Wire UId="156">
      <NameCon UId="100" Name="out" />
      <IdentCon UId="60" />
    </Wire>
    <Wire UId="157">
      <IdentCon UId="61" />
      <NameCon UId="101" Name="in1" />
    </Wire>
    <Wire UId="158">
      <IdentCon UId="62" />
      <NameCon UId="101" Name="in2" />
    </Wire>
    <Wire UId="159">
      <NameCon UId="101" Name="out" />
      <IdentCon UId="63" />
    </Wire>
    <Wire UId="160">
      <IdentCon UId="64" />
      <NameCon UId="102" Name="in1" />
    </Wire>
    <Wire UId="161">
      <IdentCon UId="65" />
      <NameCon UId="102" Name="in2" />
    </Wire>
    <Wire UId="162">
      <NameCon UId="102" Name="eno" />
      <NameCon UId="103" Name="en" />
    </Wire>
    <Wire UId="163">
      <NameCon UId="102" Name="out" />
      <IdentCon UId="66" />
    </Wire>
    <Wire UId="164">
      <IdentCon UId="67" />
      <NameCon UId="103" Name="in1" />
    </Wire>
    <Wire UId="165">
      <IdentCon UId="68" />
      <NameCon UId="103" Name="in2" />
    </Wire>
    <Wire UId="166">
      <NameCon UId="103" Name="out" />
      <IdentCon UId="69" />
    </Wire>
    <Wire UId="167">
      <IdentCon UId="70" />
      <NameCon UId="104" Name="in1" />
    </Wire>
    <Wire UId="168">
      <IdentCon UId="71" />
      <NameCon UId="104" Name="in2" />
    </Wire>
    <Wire UId="169">
      <NameCon UId="104" Name="eno" />
      <NameCon UId="105" Name="en" />
    </Wire>
    <Wire UId="170">
      <NameCon UId="104" Name="out" />
      <IdentCon UId="72" />
    </Wire>
    <Wire UId="171">
      <IdentCon UId="73" />
      <NameCon UId="105" Name="in1" />
    </Wire>
    <Wire UId="172">
      <IdentCon UId="74" />
      <NameCon UId="105" Name="in2" />
    </Wire>
    <Wire UId="173">
      <NameCon UId="105" Name="out" />
      <IdentCon UId="75" />
    </Wire>
    <Wire UId="174">
      <IdentCon UId="76" />
      <NameCon UId="106" Name="in1" />
    </Wire>
    <Wire UId="175">
      <IdentCon UId="77" />
      <NameCon UId="106" Name="in2" />
    </Wire>
    <Wire UId="176">
      <NameCon UId="106" Name="eno" />
      <NameCon UId="107" Name="en" />
    </Wire>
    <Wire UId="177">
      <NameCon UId="106" Name="out" />
      <IdentCon UId="78" />
    </Wire>
    <Wire UId="178">
      <IdentCon UId="79" />
      <NameCon UId="107" Name="in1" />
    </Wire>
    <Wire UId="179">
      <IdentCon UId="80" />
      <NameCon UId="107" Name="in2" />
    </Wire>
    <Wire UId="180">
      <NameCon UId="107" Name="out" />
      <IdentCon UId="81" />
    </Wire>
    <Wire UId="181">
      <IdentCon UId="82" />
      <NameCon UId="108" Name="in" />
    </Wire>
    <Wire UId="182">
      <NameCon UId="108" Name="out1" />
      <IdentCon UId="83" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="7C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="7D" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>不稳定欠阻尼:ζ 为负时振幅增长(±87°钳位防数值溢出)。
Unstable, oscillations of increasing amplitude           -1 &lt; ζ &lt; 0


CALCULATION:

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



Is rendered into the correct format as follows:


 cal_01 = SQRT ( SQR (ζ) - 1)         = √(ζ² ─ 1)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(ζ² ─ 1)

 cal_03 = ζ + cal_01              = ζ ┼ √(ζ² ─ 1)

 cal_04 = -1 × ω × t × cal_03           = - ω [ ζ ┼ √(ζ² ─ 1) ]t

                             -ω [ ζ ┼ √(ζ² ─ 1) ]t 
 cal_05 = EXP( cal_04 )              =ｅ

 cal_06 = ζ - cal_01               = ζ ─ √(ζ² ─ 1)

 cal_07 = -1 × ω × t × cal_06           = - ω [ ζ ─ √(ζ² ─ 1) ]t

                           -ω [ ζ ─ √(ζ² ─ 1) ]t 
 cal_08 = EXP( cal_07 )              =ｅ

                          1 ┌   ζ       ┐
 cal_09 = (cal_02 - 1) × 0.5           = -- │------------------ ─ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐
 cal_10 = (cal_02 + 1) × 0.5            = -- │------------------ ┼ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ┼ √(ζ² ─ 1) ]t
 cal_11 = cal_09 × cal_05             = -- │------------------ ─ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ─ √(ζ² ─ 1) ]t
 cal_12 = cal_10 × cal_08             = -- │------------------ ┼ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                         ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 cal_13 = 1 - cal_12 + cal_11             = ║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                         ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜

                            ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 OUTPUT  = INPUT x K × cal_13            =  x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                            ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜
▁▁▁▁▁▁▁▁▁▁▁
A note on output limits:

The magnitude of the output will be constrained to the range ±9.9 × 10^±37, this is within
the maximum range of a real number (±3.4 × 10^±38) and is achieved by restricting the 
cal_07 value such that:    -87.0 &lt; cal_07 &lt; 87.0. This in turn restricts the result of the exponential
calculation (cal_08) to the specified range (±9.9 × 10^±37) thus avoiding any mathematical
overflow situation within the CPU.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="7E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7F" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — UNSTABLE Under damped — calculation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="80" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USUnder" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalConstant" UId="25">
      <Constant Name="k_2PI" />
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_DampFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqRS" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="31">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_OscFreqHz" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Period" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_Period" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="35">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="cal_Period" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="36" />
    <Part Name="Move" UId="37" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Div" UId="38" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="39" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Move" UId="40" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Div" UId="41" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="42" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="43">
      <Powerrail />
      <NameCon UId="36" Name="in" />
    </Wire>
    <Wire UId="44">
      <IdentCon UId="21" />
      <NameCon UId="36" Name="operand" />
    </Wire>
    <Wire UId="45">
      <NameCon UId="36" Name="out" />
      <NameCon UId="37" Name="en" />
      <NameCon UId="40" Name="en" />
      <NameCon UId="41" Name="en" />
    </Wire>
    <Wire UId="46">
      <IdentCon UId="22" />
      <NameCon UId="37" Name="in" />
    </Wire>
    <Wire UId="47">
      <NameCon UId="37" Name="eno" />
      <NameCon UId="38" Name="en" />
    </Wire>
    <Wire UId="48">
      <NameCon UId="37" Name="out1" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="49">
      <IdentCon UId="24" />
      <NameCon UId="38" Name="in1" />
    </Wire>
    <Wire UId="50">
      <IdentCon UId="25" />
      <NameCon UId="38" Name="in2" />
    </Wire>
    <Wire UId="51">
      <NameCon UId="38" Name="eno" />
      <NameCon UId="39" Name="en" />
    </Wire>
    <Wire UId="52">
      <NameCon UId="38" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="53">
      <IdentCon UId="27" />
      <NameCon UId="39" Name="in" />
    </Wire>
    <Wire UId="54">
      <NameCon UId="39" Name="out1" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="55">
      <IdentCon UId="29" />
      <NameCon UId="40" Name="in" />
    </Wire>
    <Wire UId="56">
      <NameCon UId="40" Name="out1" />
      <IdentCon UId="30" />
    </Wire>
    <Wire UId="57">
      <IdentCon UId="31" />
      <NameCon UId="41" Name="in1" />
    </Wire>
    <Wire UId="58">
      <IdentCon UId="32" />
      <NameCon UId="41" Name="in2" />
    </Wire>
    <Wire UId="59">
      <NameCon UId="41" Name="eno" />
      <NameCon UId="42" Name="en" />
    </Wire>
    <Wire UId="60">
      <NameCon UId="41" Name="out" />
      <IdentCon UId="33" />
    </Wire>
    <Wire UId="61">
      <IdentCon UId="34" />
      <NameCon UId="42" Name="in" />
    </Wire>
    <Wire UId="62">
      <NameCon UId="42" Name="out1" />
      <IdentCon UId="35" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="81" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="82" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>不稳定振荡特性。
Unstable, oscillations of increasing amplitude           -1 &lt; ζ &lt; 0


ANCILLARY CALCULATIONS:

 Damped frequency of oscillation (rad/s)    Ω =  ω √(1 ─ ζ²) = cal_03        cal_DampFreqRS


                       Ω
 Damped frequency of oscillation (Hz)     f =  ------              cal_DampFreqHz
                         2π

                         2π    1
 Damped (actual) period of oscillation (s)    Td =  ------ = ------          cal_Period
                       Ω        f
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="83" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="84" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — UNSTABLE Under damped — Ancillary calculations</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="85" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="status_USOver" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="22">
      <Symbol>
        <Component Name="wrkDampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="23">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="24">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="25">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="26">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="27">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="28">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="29">
      <Symbol>
        <Component Name="wrkDampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="30">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="31">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="32">
      <Symbol>
        <Component Name="wrkDampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="33">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="34">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="35">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="36">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="37">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="38">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="39">
      <Symbol>
        <Component Name="cal_03" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="40">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="41">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="42">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="43">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="44">
      <Symbol>
        <Component Name="wrkDampFactor" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="45">
      <Symbol>
        <Component Name="cal_01" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="46">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="47">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="48">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_NatFreq" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="49">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="50">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="51">
      <Symbol>
        <Component Name="cal_06" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="52">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="53">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="54">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_RunTime" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="55">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="56">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="57">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="58">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="59">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="60">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="61">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="62">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="63">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>-87.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="64">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="65">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="66">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="67">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="68">
      <Symbol>
        <Component Name="cal_04" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="69">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="70">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="71">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="72">
      <Symbol>
        <Component Name="cal_07" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="73">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="74">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="75">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="76">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="77">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="78">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="79">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="80">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.5</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="81">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="82">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="83">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="84">
      <Symbol>
        <Component Name="cal_02" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="85">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="86">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="87">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="88">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>0.5</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="89">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="90">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="91">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="92">
      <Symbol>
        <Component Name="cal_09" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="93">
      <Symbol>
        <Component Name="cal_05" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="94">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="95">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="96">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="97">
      <Symbol>
        <Component Name="cal_10" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="98">
      <Symbol>
        <Component Name="cal_08" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="99">
      <Symbol>
        <Component Name="cal_12" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="100">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="101">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LiteralConstant" UId="102">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>1.0</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="103">
      <Symbol>
        <Component Name="cal_12" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="104">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="105">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="106">
      <Symbol>
        <Component Name="cal_11" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="107">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="108">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LiteralConstant" UId="109">
      <Constant>
        <ConstantType>Real</ConstantType>
        <ConstantValue>9.0E+37</ConstantValue>
      </Constant>
    </Access>
    <Access Scope="LocalVariable" UId="110">
      <Symbol>
        <Component Name="INPUT" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="111">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="k_Gain" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="112">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="113">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="114">
      <Symbol>
        <Component Name="cal_13" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="115">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="116">
      <Symbol>
        <Component Name="DYNAMIC_DATA" />
        <Component Name="actual_Output" />
      </Symbol>
    </Access>
    <Access Scope="LocalVariable" UId="117">
      <Symbol>
        <Component Name="OUTPUT" />
      </Symbol>
    </Access>
    <Part Name="Contact" UId="118" />
    <Part Name="Sqr" UId="119" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="120" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sqrt" UId="121" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Div" UId="122" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Add" UId="123" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="124" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="125" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="126" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Sub" UId="127" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="128" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="129" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="130" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Gt" UId="131">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Lt" UId="132">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Gt" UId="133">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Lt" UId="134">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="O" UId="135">
      <TemplateValue Name="Card" Type="Cardinality">4</TemplateValue>
    </Part>
    <Part Name="Move" UId="136" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
    <Part Name="Lt" UId="137">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Exp" UId="138" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Lt" UId="139">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Exp" UId="140" DisabledENO="true">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Lt" UId="141">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="142" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="143" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Lt" UId="144">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Add" UId="145" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="146" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Lt" UId="147">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="148" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Lt" UId="149">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="150" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Lt" UId="151">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Sub" UId="152" DisabledENO="true">
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Add" UId="153" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Lt" UId="154">
      <TemplateValue Name="SrcType" Type="Type">Real</TemplateValue>
    </Part>
    <Part Name="Mul" UId="155" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Mul" UId="156" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
      <AutomaticTyped Name="SrcType" />
    </Part>
    <Part Name="Move" UId="157" DisabledENO="true">
      <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
    </Part>
  </Parts>
  <Wires>
    <Wire UId="158">
      <Powerrail />
      <NameCon UId="118" Name="in" />
    </Wire>
    <Wire UId="159">
      <IdentCon UId="21" />
      <NameCon UId="118" Name="operand" />
    </Wire>
    <Wire UId="160">
      <NameCon UId="118" Name="out" />
      <NameCon UId="119" Name="en" />
      <NameCon UId="122" Name="en" />
      <NameCon UId="123" Name="en" />
      <NameCon UId="124" Name="en" />
      <NameCon UId="127" Name="en" />
      <NameCon UId="128" Name="en" />
      <NameCon UId="131" Name="pre" />
      <NameCon UId="132" Name="pre" />
      <NameCon UId="133" Name="pre" />
      <NameCon UId="134" Name="pre" />
      <NameCon UId="137" Name="pre" />
      <NameCon UId="139" Name="pre" />
      <NameCon UId="141" Name="pre" />
      <NameCon UId="144" Name="pre" />
      <NameCon UId="147" Name="pre" />
      <NameCon UId="149" Name="pre" />
      <NameCon UId="151" Name="pre" />
      <NameCon UId="154" Name="pre" />
      <NameCon UId="157" Name="en" />
    </Wire>
    <Wire UId="161">
      <IdentCon UId="22" />
      <NameCon UId="119" Name="in" />
    </Wire>
    <Wire UId="162">
      <NameCon UId="119" Name="eno" />
      <NameCon UId="120" Name="en" />
    </Wire>
    <Wire UId="163">
      <NameCon UId="119" Name="out" />
      <IdentCon UId="23" />
    </Wire>
    <Wire UId="164">
      <IdentCon UId="24" />
      <NameCon UId="120" Name="in1" />
    </Wire>
    <Wire UId="165">
      <IdentCon UId="25" />
      <NameCon UId="120" Name="in2" />
    </Wire>
    <Wire UId="166">
      <NameCon UId="120" Name="eno" />
      <NameCon UId="121" Name="en" />
    </Wire>
    <Wire UId="167">
      <NameCon UId="120" Name="out" />
      <IdentCon UId="26" />
    </Wire>
    <Wire UId="168">
      <IdentCon UId="27" />
      <NameCon UId="121" Name="in" />
    </Wire>
    <Wire UId="169">
      <NameCon UId="121" Name="out" />
      <IdentCon UId="28" />
    </Wire>
    <Wire UId="170">
      <IdentCon UId="29" />
      <NameCon UId="122" Name="in1" />
    </Wire>
    <Wire UId="171">
      <IdentCon UId="30" />
      <NameCon UId="122" Name="in2" />
    </Wire>
    <Wire UId="172">
      <NameCon UId="122" Name="out" />
      <IdentCon UId="31" />
    </Wire>
    <Wire UId="173">
      <IdentCon UId="32" />
      <NameCon UId="123" Name="in1" />
    </Wire>
    <Wire UId="174">
      <IdentCon UId="33" />
      <NameCon UId="123" Name="in2" />
    </Wire>
    <Wire UId="175">
      <NameCon UId="123" Name="out" />
      <IdentCon UId="34" />
    </Wire>
    <Wire UId="176">
      <IdentCon UId="35" />
      <NameCon UId="124" Name="in1" />
    </Wire>
    <Wire UId="177">
      <IdentCon UId="36" />
      <NameCon UId="124" Name="in2" />
    </Wire>
    <Wire UId="178">
      <NameCon UId="124" Name="eno" />
      <NameCon UId="125" Name="en" />
    </Wire>
    <Wire UId="179">
      <NameCon UId="124" Name="out" />
      <IdentCon UId="37" />
    </Wire>
    <Wire UId="180">
      <IdentCon UId="38" />
      <NameCon UId="125" Name="in1" />
    </Wire>
    <Wire UId="181">
      <IdentCon UId="39" />
      <NameCon UId="125" Name="in2" />
    </Wire>
    <Wire UId="182">
      <NameCon UId="125" Name="eno" />
      <NameCon UId="126" Name="en" />
    </Wire>
    <Wire UId="183">
      <NameCon UId="125" Name="out" />
      <IdentCon UId="40" />
    </Wire>
    <Wire UId="184">
      <IdentCon UId="41" />
      <NameCon UId="126" Name="in1" />
    </Wire>
    <Wire UId="185">
      <IdentCon UId="42" />
      <NameCon UId="126" Name="in2" />
    </Wire>
    <Wire UId="186">
      <NameCon UId="126" Name="out" />
      <IdentCon UId="43" />
    </Wire>
    <Wire UId="187">
      <IdentCon UId="44" />
      <NameCon UId="127" Name="in1" />
    </Wire>
    <Wire UId="188">
      <IdentCon UId="45" />
      <NameCon UId="127" Name="in2" />
    </Wire>
    <Wire UId="189">
      <NameCon UId="127" Name="out" />
      <IdentCon UId="46" />
    </Wire>
    <Wire UId="190">
      <IdentCon UId="47" />
      <NameCon UId="128" Name="in1" />
    </Wire>
    <Wire UId="191">
      <IdentCon UId="48" />
      <NameCon UId="128" Name="in2" />
    </Wire>
    <Wire UId="192">
      <NameCon UId="128" Name="eno" />
      <NameCon UId="129" Name="en" />
    </Wire>
    <Wire UId="193">
      <NameCon UId="128" Name="out" />
      <IdentCon UId="49" />
    </Wire>
    <Wire UId="194">
      <IdentCon UId="50" />
      <NameCon UId="129" Name="in1" />
    </Wire>
    <Wire UId="195">
      <IdentCon UId="51" />
      <NameCon UId="129" Name="in2" />
    </Wire>
    <Wire UId="196">
      <NameCon UId="129" Name="eno" />
      <NameCon UId="130" Name="en" />
    </Wire>
    <Wire UId="197">
      <NameCon UId="129" Name="out" />
      <IdentCon UId="52" />
    </Wire>
    <Wire UId="198">
      <IdentCon UId="53" />
      <NameCon UId="130" Name="in1" />
    </Wire>
    <Wire UId="199">
      <IdentCon UId="54" />
      <NameCon UId="130" Name="in2" />
    </Wire>
    <Wire UId="200">
      <NameCon UId="130" Name="out" />
      <IdentCon UId="55" />
    </Wire>
    <Wire UId="201">
      <IdentCon UId="56" />
      <NameCon UId="131" Name="in1" />
    </Wire>
    <Wire UId="202">
      <IdentCon UId="57" />
      <NameCon UId="131" Name="in2" />
    </Wire>
    <Wire UId="203">
      <NameCon UId="131" Name="out" />
      <NameCon UId="135" Name="in1" />
    </Wire>
    <Wire UId="204">
      <IdentCon UId="58" />
      <NameCon UId="132" Name="in1" />
    </Wire>
    <Wire UId="205">
      <IdentCon UId="59" />
      <NameCon UId="132" Name="in2" />
    </Wire>
    <Wire UId="206">
      <NameCon UId="132" Name="out" />
      <NameCon UId="135" Name="in2" />
    </Wire>
    <Wire UId="207">
      <IdentCon UId="60" />
      <NameCon UId="133" Name="in1" />
    </Wire>
    <Wire UId="208">
      <IdentCon UId="61" />
      <NameCon UId="133" Name="in2" />
    </Wire>
    <Wire UId="209">
      <NameCon UId="133" Name="out" />
      <NameCon UId="135" Name="in3" />
    </Wire>
    <Wire UId="210">
      <IdentCon UId="62" />
      <NameCon UId="134" Name="in1" />
    </Wire>
    <Wire UId="211">
      <IdentCon UId="63" />
      <NameCon UId="134" Name="in2" />
    </Wire>
    <Wire UId="212">
      <NameCon UId="134" Name="out" />
      <NameCon UId="135" Name="in4" />
    </Wire>
    <Wire UId="213">
      <NameCon UId="135" Name="out" />
      <NameCon UId="136" Name="en" />
    </Wire>
    <Wire UId="214">
      <IdentCon UId="64" />
      <NameCon UId="136" Name="in" />
    </Wire>
    <Wire UId="215">
      <NameCon UId="136" Name="out1" />
      <IdentCon UId="65" />
    </Wire>
    <Wire UId="216">
      <IdentCon UId="66" />
      <NameCon UId="137" Name="in1" />
    </Wire>
    <Wire UId="217">
      <IdentCon UId="67" />
      <NameCon UId="137" Name="in2" />
    </Wire>
    <Wire UId="218">
      <NameCon UId="137" Name="out" />
      <NameCon UId="138" Name="en" />
    </Wire>
    <Wire UId="219">
      <IdentCon UId="68" />
      <NameCon UId="138" Name="in" />
    </Wire>
    <Wire UId="220">
      <NameCon UId="138" Name="out" />
      <IdentCon UId="69" />
    </Wire>
    <Wire UId="221">
      <IdentCon UId="70" />
      <NameCon UId="139" Name="in1" />
    </Wire>
    <Wire UId="222">
      <IdentCon UId="71" />
      <NameCon UId="139" Name="in2" />
    </Wire>
    <Wire UId="223">
      <NameCon UId="139" Name="out" />
      <NameCon UId="140" Name="en" />
    </Wire>
    <Wire UId="224">
      <IdentCon UId="72" />
      <NameCon UId="140" Name="in" />
    </Wire>
    <Wire UId="225">
      <NameCon UId="140" Name="out" />
      <IdentCon UId="73" />
    </Wire>
    <Wire UId="226">
      <IdentCon UId="74" />
      <NameCon UId="141" Name="in1" />
    </Wire>
    <Wire UId="227">
      <IdentCon UId="75" />
      <NameCon UId="141" Name="in2" />
    </Wire>
    <Wire UId="228">
      <NameCon UId="141" Name="out" />
      <NameCon UId="142" Name="en" />
    </Wire>
    <Wire UId="229">
      <IdentCon UId="76" />
      <NameCon UId="142" Name="in1" />
    </Wire>
    <Wire UId="230">
      <IdentCon UId="77" />
      <NameCon UId="142" Name="in2" />
    </Wire>
    <Wire UId="231">
      <NameCon UId="142" Name="eno" />
      <NameCon UId="143" Name="en" />
    </Wire>
    <Wire UId="232">
      <NameCon UId="142" Name="out" />
      <IdentCon UId="78" />
    </Wire>
    <Wire UId="233">
      <IdentCon UId="79" />
      <NameCon UId="143" Name="in1" />
    </Wire>
    <Wire UId="234">
      <IdentCon UId="80" />
      <NameCon UId="143" Name="in2" />
    </Wire>
    <Wire UId="235">
      <NameCon UId="143" Name="out" />
      <IdentCon UId="81" />
    </Wire>
    <Wire UId="236">
      <IdentCon UId="82" />
      <NameCon UId="144" Name="in1" />
    </Wire>
    <Wire UId="237">
      <IdentCon UId="83" />
      <NameCon UId="144" Name="in2" />
    </Wire>
    <Wire UId="238">
      <NameCon UId="144" Name="out" />
      <NameCon UId="145" Name="en" />
    </Wire>
    <Wire UId="239">
      <IdentCon UId="84" />
      <NameCon UId="145" Name="in1" />
    </Wire>
    <Wire UId="240">
      <IdentCon UId="85" />
      <NameCon UId="145" Name="in2" />
    </Wire>
    <Wire UId="241">
      <NameCon UId="145" Name="eno" />
      <NameCon UId="146" Name="en" />
    </Wire>
    <Wire UId="242">
      <NameCon UId="145" Name="out" />
      <IdentCon UId="86" />
    </Wire>
    <Wire UId="243">
      <IdentCon UId="87" />
      <NameCon UId="146" Name="in1" />
    </Wire>
    <Wire UId="244">
      <IdentCon UId="88" />
      <NameCon UId="146" Name="in2" />
    </Wire>
    <Wire UId="245">
      <NameCon UId="146" Name="out" />
      <IdentCon UId="89" />
    </Wire>
    <Wire UId="246">
      <IdentCon UId="90" />
      <NameCon UId="147" Name="in1" />
    </Wire>
    <Wire UId="247">
      <IdentCon UId="91" />
      <NameCon UId="147" Name="in2" />
    </Wire>
    <Wire UId="248">
      <NameCon UId="147" Name="out" />
      <NameCon UId="148" Name="en" />
    </Wire>
    <Wire UId="249">
      <IdentCon UId="92" />
      <NameCon UId="148" Name="in1" />
    </Wire>
    <Wire UId="250">
      <IdentCon UId="93" />
      <NameCon UId="148" Name="in2" />
    </Wire>
    <Wire UId="251">
      <NameCon UId="148" Name="out" />
      <IdentCon UId="94" />
    </Wire>
    <Wire UId="252">
      <IdentCon UId="95" />
      <NameCon UId="149" Name="in1" />
    </Wire>
    <Wire UId="253">
      <IdentCon UId="96" />
      <NameCon UId="149" Name="in2" />
    </Wire>
    <Wire UId="254">
      <NameCon UId="149" Name="out" />
      <NameCon UId="150" Name="en" />
    </Wire>
    <Wire UId="255">
      <IdentCon UId="97" />
      <NameCon UId="150" Name="in1" />
    </Wire>
    <Wire UId="256">
      <IdentCon UId="98" />
      <NameCon UId="150" Name="in2" />
    </Wire>
    <Wire UId="257">
      <NameCon UId="150" Name="out" />
      <IdentCon UId="99" />
    </Wire>
    <Wire UId="258">
      <IdentCon UId="100" />
      <NameCon UId="151" Name="in1" />
    </Wire>
    <Wire UId="259">
      <IdentCon UId="101" />
      <NameCon UId="151" Name="in2" />
    </Wire>
    <Wire UId="260">
      <NameCon UId="151" Name="out" />
      <NameCon UId="152" Name="en" />
    </Wire>
    <Wire UId="261">
      <IdentCon UId="102" />
      <NameCon UId="152" Name="in1" />
    </Wire>
    <Wire UId="262">
      <IdentCon UId="103" />
      <NameCon UId="152" Name="in2" />
    </Wire>
    <Wire UId="263">
      <NameCon UId="152" Name="eno" />
      <NameCon UId="153" Name="en" />
    </Wire>
    <Wire UId="264">
      <NameCon UId="152" Name="out" />
      <IdentCon UId="104" />
    </Wire>
    <Wire UId="265">
      <IdentCon UId="105" />
      <NameCon UId="153" Name="in1" />
    </Wire>
    <Wire UId="266">
      <IdentCon UId="106" />
      <NameCon UId="153" Name="in2" />
    </Wire>
    <Wire UId="267">
      <NameCon UId="153" Name="out" />
      <IdentCon UId="107" />
    </Wire>
    <Wire UId="268">
      <IdentCon UId="108" />
      <NameCon UId="154" Name="in1" />
    </Wire>
    <Wire UId="269">
      <IdentCon UId="109" />
      <NameCon UId="154" Name="in2" />
    </Wire>
    <Wire UId="270">
      <NameCon UId="154" Name="out" />
      <NameCon UId="155" Name="en" />
    </Wire>
    <Wire UId="271">
      <IdentCon UId="110" />
      <NameCon UId="155" Name="in1" />
    </Wire>
    <Wire UId="272">
      <IdentCon UId="111" />
      <NameCon UId="155" Name="in2" />
    </Wire>
    <Wire UId="273">
      <NameCon UId="155" Name="eno" />
      <NameCon UId="156" Name="en" />
    </Wire>
    <Wire UId="274">
      <NameCon UId="155" Name="out" />
      <IdentCon UId="112" />
    </Wire>
    <Wire UId="275">
      <IdentCon UId="113" />
      <NameCon UId="156" Name="in1" />
    </Wire>
    <Wire UId="276">
      <IdentCon UId="114" />
      <NameCon UId="156" Name="in2" />
    </Wire>
    <Wire UId="277">
      <NameCon UId="156" Name="out" />
      <IdentCon UId="115" />
    </Wire>
    <Wire UId="278">
      <IdentCon UId="116" />
      <NameCon UId="157" Name="in" />
    </Wire>
    <Wire UId="279">
      <NameCon UId="157" Name="out1" />
      <IdentCon UId="117" />
    </Wire>
  </Wires>
</FlgNet></NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="86" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="87" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>不稳定过阻尼:指数发散(9E37 钳位防溢出)——数学上不稳定,工程上警示。
Unstable, unbounded asymptotic increase              ζ ≤ -1


CALCULATION:

        ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
y = x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
     ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜



Is rendered into the correct format as follows:


 cal_01 = SQRT ( SQR (ζ) - 1)         = √(ζ² ─ 1)

                                 ζ
 cal_02 = ζ ÷ cal_01              = -----------------
                         √(ζ² ─ 1)

 cal_03 = ζ + cal_01              = ζ ┼ √(ζ² ─ 1)

 cal_04 = -1 × ω × t × cal_03           = - ω [ ζ ┼ √(ζ² ─ 1) ]t

                             -ω [ ζ ┼ √(ζ² ─ 1) ]t 
 cal_05 = EXP( cal_04 )              =ｅ

 cal_06 = ζ - cal_01               = ζ ─ √(ζ² ─ 1)

 cal_07 = -1 × ω × t × cal_06           = - ω [ ζ ─ √(ζ² ─ 1) ]t

                           -ω [ ζ ─ √(ζ² ─ 1) ]t 
 cal_08 = EXP( cal_07 )              =ｅ

                          1 ┌   ζ       ┐
 cal_09 = (cal_02 - 1) × 0.5           = -- │------------------ ─ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐
 cal_10 = (cal_02 + 1) × 0.5            = -- │------------------ ┼ 1│
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ┼ √(ζ² ─ 1) ]t
 cal_11 = cal_09 × cal_05             = -- │------------------ ─ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                          1 ┌   ζ       ┐   -ω [ ζ ─ √(ζ² ─ 1) ]t
 cal_12 = cal_10 × cal_08             = -- │------------------ ┼ 1│ｅ
                          2 └ √(ζ² ─ 1)     ┘

                         ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 cal_13 = 1 - cal_12 + cal_11             = ║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                         ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜

                            ╓   1 ┌   ζ       ┐   - ω [ ζ ─ √(ζ² ─ 1) ]t       1 ┌   ζ       ┐   - ω [ ζ ┼ √(ζ² ─ 1) ]t ╖
 OUTPUT  = INPUT x K × cal_13            =  x K║1 ─ -- │------------------ ┼ 1│ｅ         ┼ -- │------------------ ─ 1│ｅ           ║
                            ╙   2 └ √(ζ² ─ 1)     ┘            2 └ √(ζ² ─ 1)     ┘            ╜
▁▁▁▁▁▁▁▁▁▁▁
A note on output limits:

The magnitude of the output will be constrained to the limit 9.0 × 10^37, this is within
the maximum range of a real number (±3.4 × 10^±38) and is achieved by 
setting the output to a value of 9.0 × 10^37 if either cal_04 or cal_04 are outside
the range  -87.0 &lt; cal_04/7 &lt; 87.0.

This may cause an irregularity in the output at the point at which this condition is reached, the 
output will jump to the value 9.0 × 10^37 whenever cal_04 or cal_07 reaches the value of 87.0. 

This is not considered significant given the unstable nature of the response and the very large 
numbers involved.
▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄▄</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="88" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="89" CompositionName="Items">
                <AttributeList>
                  <Culture>en-US</Culture>
                  <Text>SIMULATION RUNNING — UNSTABLE Over damped — calculation</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8A" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource><FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v4">
  <Parts>
    <Access Scope="LocalVariable" UId="21">
      <Symbol>
        <Component Name="SYS_SIGNALS" />
