                  <Text>停机复位:S4——停机后状态机全清。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="33" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="34" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="35" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="S1" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="EnNSG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="27" />
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="36" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="37" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>相位使能-南北绿:Run 且 S1 且非急停 → EnNSG。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="38" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="39" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3A" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="S2" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="EnNSY" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="27" />
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="3B" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="3C" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>相位使能-南北黄:Run 且 S2 且非急停 → EnNSY。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="3D" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="3E" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="3F" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="S3" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="EnEWG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="27" />
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="40" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="41" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>相位使能-东西绿:Run 且 S3 且非急停 → EnEWG。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="42" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="43" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="44" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="S4" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="EnEWY" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="27" />
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="45" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="46" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>相位使能-东西黄:Run 且 S4 且非急停 → EnEWY。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="47" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="48" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="49" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="EnNSG" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#15s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="DoneNSG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TON" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="TonNSG" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4A" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="4B" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>南北绿定时:15s TON→DoneNSG——该相结束信号。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="4C" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="4D" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="4E" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="EnNSY" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#3s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="DoneNSY" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TON" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="TonNSY" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4F" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="50" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>南北黄定时:3s TON→DoneNSY。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="51" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="52" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="53" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="EnEWG" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#12s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="DoneEWG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TON" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="TonEWG" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="54" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="55" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>东西绿定时:12s TON→DoneEWG。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="56" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="57" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="58" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="EnEWY" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#3s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="DoneEWY" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TON" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="TonEWY" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="59" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5A" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>东西黄定时:3s TON→DoneEWY。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="5B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="5C" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="5D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneNSG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S1" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="RCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="5E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5F" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneNSG → 复位 S1。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="60" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="61" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="62" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneNSG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S2" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="SCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="63" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="64" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneNSG → 置位 S2(南北绿→黄)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="65" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="66" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="67" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneNSY" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S2" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="RCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="68" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="69" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneNSY → 复位 S2。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="6B" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="6C" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneNSY" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S3" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="SCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="6D" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="6E" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneNSY → 置位 S3(南北黄→东西绿)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6F" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="70" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="71" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneEWG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S3" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="RCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="72" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="73" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneEWG → 复位 S3。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="74" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="75" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="76" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneEWG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S4" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="SCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="77" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="78" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneEWG → 置位 S4(东西绿→黄)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="79" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7A" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="7B" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneEWY" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S4" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="RCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="7C" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="7D" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneEWY → 复位 S4。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="7E" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7F" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="80" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneEWY" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S1" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="SCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="81" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="82" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>步转移:DoneEWY → 置位 S1——周期闭环。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="83" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="84" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="85" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S1" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="AutoNSG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="86" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="87" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>自动绿灯-南北:Run 且 S1 且非急停 → AutoNSG。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="88" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="89" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8A" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="ManualMode" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="ManualNSGreen" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="ManualEWGreen" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="25">
                  <Symbol>
                    <Component Name="ManNSG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27" />
                <Part Name="Contact" UId="28">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="29">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="30" />
              </Parts>
              <Wires>
                <Wire UId="31">
                  <IdentCon UId="21" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <Powerrail />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="22" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
                <Wire UId="36">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="37">
                  <IdentCon UId="24" />
                  <NameCon UId="29" Name="operand" />
                </Wire>
                <Wire UId="38">
                  <NameCon UId="28" Name="out" />
                  <NameCon UId="29" Name="in" />
                </Wire>
                <Wire UId="39">
                  <NameCon UId="29" Name="out" />
                  <NameCon UId="30" Name="in" />
                </Wire>
                <Wire UId="40">
                  <IdentCon UId="25" />
                  <NameCon UId="30" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="8B" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="8C" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>手动绿灯-南北:手动模式选南北且未选东西且非急停 → ManNSG——手动互斥。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="8D" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="8E" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8F" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="AutoNSG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="ManNSG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="NS_Green" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="Contact" UId="25" />
                <Part Name="O" UId="26">
                  <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="28">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="29">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="26" Name="in1" />
                </Wire>
                <Wire UId="30">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in2" />
                </Wire>
                <Wire UId="32">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="34">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="90" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="91" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>南北绿输出:自动或手动 → NS_Green。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="92" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="93" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="94" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S2" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="NS_Yellow" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="95" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="96" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>南北黄输出:Run 且 S2 且非急停(仅自动相位有黄灯)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="97" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="98" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="99" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="NS_Green" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="NS_Yellow" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="NS_Red" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="25">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="26" />
              </Parts>
              <Wires>
                <Wire UId="27">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="28">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="29">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="23" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9A" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="9B" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>南北红输出:非绿且非黄 → NS_Red——互斥补位,任何时刻只亮一灯。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="9C" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="9D" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="9E" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S3" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="AutoEWG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9F" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A0" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>自动绿灯-东西:Run 且 S3 且非急停 → AutoEWG。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="A1" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="A2" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="A3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="ManualMode" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="ManualEWGreen" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="ManualNSGreen" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="25">
                  <Symbol>
                    <Component Name="ManEWG" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27" />
                <Part Name="Contact" UId="28">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="29">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="30" />
              </Parts>
              <Wires>
                <Wire UId="31">
                  <IdentCon UId="21" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <Powerrail />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="22" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
                <Wire UId="36">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="37">
                  <IdentCon UId="24" />
                  <NameCon UId="29" Name="operand" />
                </Wire>
                <Wire UId="38">
                  <NameCon UId="28" Name="out" />
                  <NameCon UId="29" Name="in" />
                </Wire>
                <Wire UId="39">
                  <NameCon UId="29" Name="out" />
                  <NameCon UId="30" Name="in" />
                </Wire>
                <Wire UId="40">
                  <IdentCon UId="25" />
                  <NameCon UId="30" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="A4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>手动绿灯-东西:选东西且未选南北且非急停 → ManEWG。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="A6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="A7" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="A8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="AutoEWG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="ManEWG" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="EW_Green" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="Contact" UId="25" />
                <Part Name="O" UId="26">
                  <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="28">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="29">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="26" Name="in1" />
                </Wire>
                <Wire UId="30">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in2" />
                </Wire>
                <Wire UId="32">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="34">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="A9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="AA" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>东西绿输出:自动或手动 → EW_Green。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="AB" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="AC" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="AD" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="S4" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="EW_Yellow" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="36">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="AE" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="AF" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>东西黄输出:Run 且 S4 且非急停。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B0" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="B1" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="B2" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="EW_Green" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="EW_Yellow" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="EW_Red" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="25">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="26" />
              </Parts>
              <Wires>
                <Wire UId="27">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="28">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="29">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="23" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="B3" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="B4" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>东西红输出:非绿且非黄 → EW_Red。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B5" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="B6" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="B7" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Emergency" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="FaultAlarm" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="Coil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="B8" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="B9" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>急停报警:Emergency → FaultAlarm——急停与报警联动。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="BA" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="BB" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="BC" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="ResetCnt" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="BD" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="BE" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>计数复位标志:非 Run → ResetCnt(停机时计数器清零)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="BF" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C0" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="C1" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="DoneEWY" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="ResetCnt" />
                  </Symbol>
                </Access>
                <Access Scope="LiteralConstant" UId="23">
                  <Constant>
                    <ConstantType>Int</ConstantType>
                    <ConstantValue>10000</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="CycleCount" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26" />
                <Part Name="CTU" Version="1.0" UId="27">
                  <Instance Scope="LocalVariable" UId="28">
                    <Component Name="CounterCycle" />
                  </Instance>
                  <TemplateValue Name="value_type" Type="Type">Int</TemplateValue>
                </Part>
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="PV" />
                </Wire>
                <Wire UId="32">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="27" Name="CU" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="R" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="CV" />
                  <IdentCon UId="24" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="C2" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="C3" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>周期计数:DoneEWY(每完成一周期)给 CTU 计数;ResetCnt 复位;CV→CycleCount——累计运行周期数。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="C4" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="C6" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="WasRun" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="Coil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="C7" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="C8" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>运行记忆:Run → WasRun(供网络3-6 检测启动上升沿)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="C9" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="CA" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="CB" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="CC" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FB>
</Document>plc-study-library/LAD语料/教学红绿灯/Main_OB1_LAD.xml<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V21" />
  <DocumentInfo>
    <Created>2026-08-10T11:55:01.6948722Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>Tech WebApplication</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Basic/Comfort/Advanced</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.OB ID="0">
    <AttributeList>
      <AutoNumber>false</AutoNumber>
      <HeaderAuthor />
      <HeaderFamily />
      <HeaderName />
      <HeaderVersion>0.1</HeaderVersion>
      <Interface>
        <Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5">
          <Section Name="Input">
            <Member Name="Initial_Call" Datatype="Bool" Accessibility="Public" Informative="true" />
            <Member Name="Remanence" Datatype="Bool" Accessibility="Public" Informative="true" />
          </Section>
          <Section Name="Temp" />
          <Section Name="Constant" />
        </Sections>
      </Interface>
      <IsIECCheckEnabled>false</IsIECCheckEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <Name>Main</Name>
      <Namespace />
      <Number>123</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SecondaryType>ProgramCycle</SecondaryType>
      <SetENOAutomatically>false</SetENOAutomatically>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="GlobalVariable" UId="21">
                  <Symbol>
                    <Component Name="StartButton" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="22">
                  <Symbol>
                    <Component Name="StopButton" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="23">
                  <Symbol>
                    <Component Name="EmergencyStop" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="24">
                  <Symbol>
                    <Component Name="ManualMode" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="25">
                  <Symbol>
                    <Component Name="ManualNSGreen" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="26">
                  <Symbol>
                    <Component Name="ManualEWGreen" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="27">
                  <Symbol>
                    <Component Name="NS_Green" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="28">
                  <Symbol>
                    <Component Name="NS_Yellow" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="29">
                  <Symbol>
                    <Component Name="NS_Red" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="30">
                  <Symbol>
                    <Component Name="EW_Green" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="31">
                  <Symbol>
                    <Component Name="EW_Yellow" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="32">
                  <Symbol>
                    <Component Name="EW_Red" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="33">
                  <Symbol>
                    <Component Name="AutoActive" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="34">
                  <Symbol>
                    <Component Name="FaultAlarm" />
                  </Symbol>
                </Access>
                <Access Scope="GlobalVariable" UId="35">
                  <Symbol>
                    <Component Name="CycleCount" />
                  </Symbol>
                </Access>
                <Call UId="36">
                  <CallInfo Name="FB_TrafficLight" BlockType="FB">
                    <Instance Scope="GlobalVariable" UId="37">
                      <Component Name="DB_TrafficLight" />
                    </Instance>
                    <Parameter Name="Start" Section="Input" Type="Bool" />
                    <Parameter Name="Stop" Section="Input" Type="Bool" />
                    <Parameter Name="Emergency" Section="Input" Type="Bool" />
                    <Parameter Name="ManualMode" Section="Input" Type="Bool" />
                    <Parameter Name="ManualNSGreen" Section="Input" Type="Bool" />
                    <Parameter Name="ManualEWGreen" Section="Input" Type="Bool" />
                    <Parameter Name="NS_Green" Section="Output" Type="Bool" />
                    <Parameter Name="NS_Yellow" Section="Output" Type="Bool" />
                    <Parameter Name="NS_Red" Section="Output" Type="Bool" />
                    <Parameter Name="EW_Green" Section="Output" Type="Bool" />
                    <Parameter Name="EW_Yellow" Section="Output" Type="Bool" />
                    <Parameter Name="EW_Red" Section="Output" Type="Bool" />
                    <Parameter Name="AutoActive" Section="Output" Type="Bool" />
                    <Parameter Name="FaultAlarm" Section="Output" Type="Bool" />
                    <Parameter Name="CycleCount" Section="Output" Type="Int" />
                  </CallInfo>
                </Call>
              </Parts>
              <Wires>
                <Wire UId="38">
                  <Powerrail />
                  <NameCon UId="36" Name="en" />
                </Wire>
                <Wire UId="39">
                  <IdentCon UId="21" />
                  <NameCon UId="36" Name="Start" />
                </Wire>
                <Wire UId="40">
                  <IdentCon UId="22" />
                  <NameCon UId="36" Name="Stop" />
                </Wire>
                <Wire UId="41">
                  <IdentCon UId="23" />
                  <NameCon UId="36" Name="Emergency" />
                </Wire>
                <Wire UId="42">
                  <IdentCon UId="24" />
                  <NameCon UId="36" Name="ManualMode" />
                </Wire>
                <Wire UId="43">
                  <IdentCon UId="25" />
                  <NameCon UId="36" Name="ManualNSGreen" />
                </Wire>
                <Wire UId="44">
                  <IdentCon UId="26" />
                  <NameCon UId="36" Name="ManualEWGreen" />
                </Wire>
                <Wire UId="45">
                  <NameCon UId="36" Name="NS_Green" />
                  <IdentCon UId="27" />
                </Wire>
                <Wire UId="46">
                  <NameCon UId="36" Name="NS_Yellow" />
                  <IdentCon UId="28" />
                </Wire>
                <Wire UId="47">
                  <NameCon UId="36" Name="NS_Red" />
                  <IdentCon UId="29" />
                </Wire>
                <Wire UId="48">
                  <NameCon UId="36" Name="EW_Green" />
                  <IdentCon UId="30" />
                </Wire>
                <Wire UId="49">
                  <NameCon UId="36" Name="EW_Yellow" />
                  <IdentCon UId="31" />
                </Wire>
                <Wire UId="50">
                  <NameCon UId="36" Name="EW_Red" />
                  <IdentCon UId="32" />
                </Wire>
                <Wire UId="51">
                  <NameCon UId="36" Name="AutoActive" />
                  <IdentCon UId="33" />
                </Wire>
                <Wire UId="52">
                  <NameCon UId="36" Name="FaultAlarm" />
                  <IdentCon UId="34" />
                </Wire>
                <Wire UId="53">
                  <NameCon UId="36" Name="CycleCount" />
                  <IdentCon UId="35" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>【设计思路】OB1 极简形态:单网络调用 FB_TrafficLight,全部引脚接全局 PLC 标签(StartButton/StopButton/EmergencyStop/ManualMode/ManualNSGreen/ManualEWGreen 输入;6 灯+AutoActive+FaultAlarm+CycleCount 输出)——块逻辑与 IO 解耦,标签表即接线图。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text />
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="8" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="9" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text>"Main Program Sweep (Cycle)"</Text>
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.OB>
</Document>plc-study-library/LAD语料/高发模式/LAD_启停自锁.s7dcl﻿{
    S7_Optimized := "TRUE";
    S7_PreferredLanguage := "LAD";
    S7_Version := "0.1"
}
FUNCTION_BLOCK "LAD_启停自锁"
    VAR_INPUT
        Start : Bool;
        Stop : Bool;
        "Interlock" : Bool;
    END_VAR
    VAR_OUTPUT
        Run : Bool;
    END_VAR

    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_3Hc";
        S7_NetworkTitle := "MLC_4Y9"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Start )
            wire#w1
            I_Contact( #Stop )
            Contact( #"Interlock" )
            Coil( #Run )
        END_RUNG
        RUNG wire#powerrail
            Contact( #Run )
        END_RUNG wire#w1
    END_NETWORK
END_FUNCTION_BLOCK
plc-study-library/LAD语料/高发模式/LAD_启停自锁.s7res﻿MultiLingualTexts:
  - id: MLC_4Y9
    zh-CN: 启停自锁与停止优先
  - id: MLC_3Hc
    zh-CN: '自锁机理:启动按钮(Start)或本输出自保持(Run)构成或分支;停止(Stop)取常闭、联锁(Interlock)取常开串联——任一断开立即停。为什么停止要取常闭:停电/断线时自动视为停止(故障安全方向)。坑:①输出用普通线圈非 Set,停止条件消失后不会自行重启 ②联锁链可扩展为 急停∧保护∧允许 的与链。变体:脉冲启动可用上升沿触点替换 Start 分支。'
plc-study-library/LAD语料/高发模式/LAD_启停自锁.xml﻿<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V21" />
  <DocumentInfo>
    <Created>2026-08-10T14:39:45.7218843Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>Tech WebApplication</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Basic/Comfort/Advanced</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FB ID="0">
    <AttributeList>
      <AutoNumber>true</AutoNumber>
      <HeaderAuthor />
      <HeaderFamily />
      <HeaderName />
      <HeaderVersion>0.1</HeaderVersion>
      <Interface>
        <Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5">
          <Section Name="Input">
            <Member Name="Start" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="Stop" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="Interlock" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="Output">
            <Member Name="Run" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="InOut" />
          <Section Name="Static" />
          <Section Name="Temp" />
          <Section Name="Constant" />
        </Sections>
      </Interface>
      <IsIECCheckEnabled>false</IsIECCheckEnabled>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>LAD_启停自锁</Name>
      <Namespace />
      <Number>9</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Start" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Stop" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="Interlock" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="25">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27" />
                <Part Name="O" UId="28">
                  <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
                </Part>
                <Part Name="Contact" UId="29">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="30" />
                <Part Name="Coil" UId="31" />
              </Parts>
              <Wires>
                <Wire UId="32">
                  <IdentCon UId="21" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="28" Name="in1" />
                </Wire>
                <Wire UId="34">
                  <IdentCon UId="22" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in2" />
                </Wire>
                <Wire UId="36">
                  <Powerrail />
                  <NameCon UId="26" Name="in" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="37">
                  <IdentCon UId="23" />
                  <NameCon UId="29" Name="operand" />
                </Wire>
                <Wire UId="38">
                  <NameCon UId="28" Name="out" />
                  <NameCon UId="29" Name="in" />
                </Wire>
                <Wire UId="39">
                  <IdentCon UId="24" />
                  <NameCon UId="30" Name="operand" />
                </Wire>
                <Wire UId="40">
                  <NameCon UId="29" Name="out" />
                  <NameCon UId="30" Name="in" />
                </Wire>
                <Wire UId="41">
                  <NameCon UId="30" Name="out" />
                  <NameCon UId="31" Name="in" />
                </Wire>
                <Wire UId="42">
                  <IdentCon UId="25" />
                  <NameCon UId="31" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>自锁机理:启动按钮(Start)或本输出自保持(Run)构成或分支;停止(Stop)取常闭、联锁(Interlock)取常开串联——任一断开立即停。为什么停止要取常闭:停电/断线时自动视为停止(故障安全方向)。坑:①输出用普通线圈非 Set,停止条件消失后不会自行重启 ②联锁链可扩展为 急停∧保护∧允许 的与链。变体:脉冲启动可用上升沿触点替换 Start 分支。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>启停自锁与停止优先</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="8" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="9" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FB>
</Document>plc-study-library/LAD语料/高发模式/LAD_定时器计数器.s7dcl﻿{
    S7_Optimized := "TRUE";
    S7_PreferredLanguage := "LAD";
    S7_Version := "0.1"
}
FUNCTION_BLOCK "LAD_定时器计数器"
    VAR_INPUT
        Run : Bool;
        CounterReset : Bool;
    END_VAR
    VAR_OUTPUT
        TonDone : Bool;
        TonElapsed : Time;
        TpDone : Bool;
        TofDone : Bool;
        CounterValue : Int;
        CounterQu : Bool;
    END_VAR
    VAR
        { S7_Setpoint := "False" }
        tonInst : TON_TIME;
        { S7_Setpoint := "False" }
        tpInst : TP_TIME;
        { S7_Setpoint := "False" }
        tofInst : TOF_TIME;
    END_VAR
    VAR RETAIN
        { S7_Setpoint := "False" }
        ctuInst : CTU_INT;
    END_VAR

    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_3id";
        S7_NetworkTitle := "MLC_3Xm"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Run )
            { S7_Templates := "time_type := Time" }
            #tonInst.TON(
                pt := T#5s,
                et =>  
            )
            Coil( #TonDone )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_za";
        S7_NetworkTitle := "MLC_37p"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Run )
            { S7_Templates := "time_type := Time" }
            #tpInst.TP(
                pt := T#2s,
                et =>  
            )
            Coil( #TpDone )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_466";
        S7_NetworkTitle := "MLC_3rZ"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Run )
            { S7_Templates := "time_type := Time" }
            #tofInst.TOF(
                pt := T#3s,
                et =>  
            )
            Coil( #TofDone )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_4yH";
        S7_NetworkTitle := "MLC_3Pw"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Run )
            { S7_Templates := "value_type := Int" }
            #ctuInst.CTU(
                r := wire#w1,
                pv := 100,
                cv => #CounterValue
            )
            Coil( #CounterQu )
        END_RUNG
        RUNG wire#powerrail
            Contact( #CounterReset )
        END_RUNG wire#w1
    END_NETWORK
END_FUNCTION_BLOCK
plc-study-library/LAD语料/高发模式/LAD_定时器计数器.s7res﻿MultiLingualTexts:
  - id: MLC_3Xm
    zh-CN: TON延时导通
  - id: MLC_3id
    zh-CN: 'TON 机理:Run 为真开始计时,持续 5s 后 Q=1 直到 Run 消失。为什么用 TON:延时导通——启动/联锁就绪确认的标准工具。坑:ET 在 Run 消失时自动清零,如需保持要用 TONR。'
  - id: MLC_37p
    zh-CN: TP定宽脉冲
  - id: MLC_za
    zh-CN: 'TP 机理:Run 上升沿输出固定宽度 2s 脉冲,与 Run 持续长短无关。为什么用 TP:输出脉冲宽度确定——单次吹扫/喷淋/通知的定时。坑:TP 不能在脉冲中重新触发。'
  - id: MLC_3rZ
    zh-CN: TOF延时断开
  - id: MLC_466
    zh-CN: 'TOF 机理:Run 消失后继续输出 3s 再断。为什么用 TOF:延时断开——冷却风机/润滑的停车延时。坑:Run 在延时中恢复则重新计时。'
  - id: MLC_3Pw
    zh-CN: CTU加计数
  - id: MLC_4yH
    zh-CN: 'CTU 机理:Run 上升沿计数,到 100 时 Q=1,CV 继续累加。为什么用 CTU:产量/周期/脉冲计数。坑:CV 超 INT 上限会溢出;CounterReset 复位归零;LAD 中 CTU 的 CU 接在前级能流上。'
plc-study-library/LAD语料/高发模式/LAD_定时器计数器.xml﻿<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V21" />
  <DocumentInfo>
    <Created>2026-08-10T14:41:08.0186385Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>Tech WebApplication</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Basic/Comfort/Advanced</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FB ID="0">
    <AttributeList>
      <AutoNumber>true</AutoNumber>
      <HeaderAuthor />
      <HeaderFamily />
      <HeaderName />
      <HeaderVersion>0.1</HeaderVersion>
      <Interface>
        <Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5">
          <Section Name="Input">
            <Member Name="Run" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="CounterReset" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="Output">
            <Member Name="TonDone" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="TonElapsed" Datatype="Time" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="TpDone" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="TofDone" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="CounterValue" Datatype="Int" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="CounterQu" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="InOut" />
          <Section Name="Static">
            <Member Name="tonInst" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
              <Sections>
                <Section Name="None">
                  <Member Name="PT" Datatype="Time" />
                  <Member Name="ET" Datatype="Time" />
                  <Member Name="IN" Datatype="Bool" />
                  <Member Name="Q" Datatype="Bool" />
                </Section>
              </Sections>
            </Member>
            <Member Name="tpInst" Datatype="TP_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
              <Sections>
                <Section Name="None">
                  <Member Name="PT" Datatype="Time" />
                  <Member Name="ET" Datatype="Time" />
                  <Member Name="IN" Datatype="Bool" />
                  <Member Name="Q" Datatype="Bool" />
                </Section>
              </Sections>
            </Member>
            <Member Name="tofInst" Datatype="TOF_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
              <Sections>
                <Section Name="None">
                  <Member Name="PT" Datatype="Time" />
                  <Member Name="ET" Datatype="Time" />
                  <Member Name="IN" Datatype="Bool" />
                  <Member Name="Q" Datatype="Bool" />
                </Section>
              </Sections>
            </Member>
            <Member Name="ctuInst" Datatype="CTU_INT" Version="1.0" Remanence="Retain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
              <Sections>
                <Section Name="None">
                  <Member Name="CU" Datatype="Bool" />
                  <Member Name="CD" Datatype="Bool" />
                  <Member Name="R" Datatype="Bool" />
                  <Member Name="LD" Datatype="Bool" />
                  <Member Name="QU" Datatype="Bool" />
                  <Member Name="QD" Datatype="Bool" />
                  <Member Name="PV" Datatype="Int" />
                  <Member Name="CV" Datatype="Int" />
                </Section>
              </Sections>
            </Member>
          </Section>
          <Section Name="Temp" />
          <Section Name="Constant" />
        </Sections>
      </Interface>
      <IsIECCheckEnabled>false</IsIECCheckEnabled>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>LAD_定时器计数器</Name>
      <Namespace />
      <Number>12</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#5s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="TonDone" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TON" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="tonInst" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>TON 机理:Run 为真开始计时,持续 5s 后 Q=1 直到 Run 消失。为什么用 TON:延时导通——启动/联锁就绪确认的标准工具。坑:ET 在 Run 消失时自动清零,如需保持要用 TONR。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>TON延时导通</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#2s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="TpDone" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TP" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="tpInst" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>TP 机理:Run 上升沿输出固定宽度 2s 脉冲,与 Run 持续长短无关。为什么用 TP:输出脉冲宽度确定——单次吹扫/喷淋/通知的定时。坑:TP 不能在脉冲中重新触发。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>TP定宽脉冲</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#3s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="TofDone" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TOF" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="tofInst" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>TOF 机理:Run 消失后继续输出 3s 再断。为什么用 TOF:延时断开——冷却风机/润滑的停车延时。坑:Run 在延时中恢复则重新计时。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>TOF延时断开</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Run" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="CounterReset" />
                  </Symbol>
                </Access>
                <Access Scope="LiteralConstant" UId="23">
                  <Constant>
                    <ConstantType>Int</ConstantType>
                    <ConstantValue>100</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="CounterValue" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="25">
                  <Symbol>
                    <Component Name="CounterQu" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27" />
                <Part Name="CTU" Version="1.0" UId="28">
                  <Instance Scope="LocalVariable" UId="29">
                    <Component Name="ctuInst" />
                  </Instance>
                  <TemplateValue Name="value_type" Type="Type">Int</TemplateValue>
                </Part>
                <Part Name="Coil" UId="30" />
              </Parts>
              <Wires>
                <Wire UId="31">
                  <IdentCon UId="21" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="28" Name="PV" />
                </Wire>
                <Wire UId="34">
                  <Powerrail />
                  <NameCon UId="26" Name="in" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="28" Name="CU" />
                </Wire>
                <Wire UId="36">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="R" />
                </Wire>
                <Wire UId="37">
                  <NameCon UId="28" Name="CV" />
                  <IdentCon UId="24" />
                </Wire>
                <Wire UId="38">
                  <NameCon UId="28" Name="Q" />
                  <NameCon UId="30" Name="in" />
                </Wire>
                <Wire UId="39">
                  <IdentCon UId="25" />
                  <NameCon UId="30" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>CTU 机理:Run 上升沿计数,到 100 时 Q=1,CV 继续累加。为什么用 CTU:产量/周期/脉冲计数。坑:CV 超 INT 上限会溢出;CounterReset 复位归零;LAD 中 CTU 的 CU 接在前级能流上。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>CTU加计数</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="17" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="18" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FB>
</Document>plc-study-library/LAD语料/高发模式/LAD_报警锁存.s7dcl﻿{
    S7_Optimized := "TRUE";
    S7_PreferredLanguage := "LAD";
    S7_Version := "0.1"
}
FUNCTION_BLOCK "LAD_报警锁存"
    VAR_INPUT
        Condition : Bool;
        Ack : Bool;
        Reset : Bool;
    END_VAR
    VAR_OUTPUT
        Alarm : Bool;
        AlarmLatch : Bool;
    END_VAR
    VAR
        { S7_Setpoint := "False" }
        tonDelay : TON_TIME;
    END_VAR

    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_3Fy";
        S7_NetworkTitle := "MLC_49V"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Condition )
            { S7_Templates := "time_type := Time" }
            #tonDelay.TON(
                pt := T#2s,
                et =>  
            )
            Coil( #Alarm )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_RT";
        S7_NetworkTitle := "MLC_44C"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Alarm )
            wire#w1
            Coil( #AlarmLatch )
        END_RUNG
        RUNG wire#powerrail
            Contact( #AlarmLatch )
        END_RUNG wire#w1
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_4hN";
        S7_NetworkTitle := "MLC_3E4"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Ack )
            I_Contact( #Condition )
            R_Coil( #AlarmLatch )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_xb";
        S7_NetworkTitle := "MLC_4eg"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #Reset )
            R_Coil( #AlarmLatch )
        END_RUNG
    END_NETWORK
END_FUNCTION_BLOCK
plc-study-library/LAD语料/高发模式/LAD_报警锁存.s7res﻿MultiLingualTexts:
  - id: MLC_49V
    zh-CN: '防抖:条件持续2s成为当前报警'
  - id: MLC_3Fy
    zh-CN: '防抖机理:条件需持续 2s(TON)才成为当前报警,过滤硬件抖动与工艺瞬时越限。为什么用 TON 而非直接置位:报警必须''稳定成立''才值得通知操作员。坑:PT 用 Time 类型常量,改时长只改这一处。'
  - id: MLC_44C
    zh-CN: '锁存:报警成立后保持'
  - id: MLC_RT
    zh-CN: '锁存机理:Alarm 成立后经自保持分支锁存,即使条件消失仍保持。为什么必须锁存:报警要等操作员确认,不能条件一消失就静默。坑:锁存位只能由确认/复位清除,不得在条件消失时自动清。'
  - id: MLC_3E4
    zh-CN: '确认:条件消失后按确认清除'
  - id: MLC_4hN
    zh-CN: '确认机理:Ack ∧ 条件已消失 才复位锁存。为什么要求条件消失:防止''确认后条件仍在''导致报警闪烁(边沿由外部按钮/上位机提供)。变体:若现场要求''确认即清''可去掉 NOT Condition 触点。'
  - id: MLC_4eg
    zh-CN: '复位:无条件清除'
  - id: MLC_xb
    zh-CN: '复位机理:Reset 无条件清除锁存,供维修/强制清除使用。坑:无条件复位后若条件仍在,防抖+锁存会重新建立报警——符合预期但要在 HMI 提示。'
plc-study-library/LAD语料/高发模式/LAD_报警锁存.xml﻿<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V21" />
  <DocumentInfo>
    <Created>2026-08-10T14:39:59.2383828Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>Tech WebApplication</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Basic/Comfort/Advanced</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FB ID="0">
    <AttributeList>
      <AutoNumber>true</AutoNumber>
      <HeaderAuthor />
      <HeaderFamily />
      <HeaderName />
      <HeaderVersion>0.1</HeaderVersion>
      <Interface>
        <Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5">
          <Section Name="Input">
            <Member Name="Condition" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="Ack" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="Reset" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="Output">
            <Member Name="Alarm" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="AlarmLatch" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="InOut" />
          <Section Name="Static">
            <Member Name="tonDelay" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
              <Sections>
                <Section Name="None">
                  <Member Name="PT" Datatype="Time" />
                  <Member Name="ET" Datatype="Time" />
                  <Member Name="IN" Datatype="Bool" />
                  <Member Name="Q" Datatype="Bool" />
                </Section>
              </Sections>
            </Member>
          </Section>
          <Section Name="Temp" />
          <Section Name="Constant" />
        </Sections>
      </Interface>
      <IsIECCheckEnabled>false</IsIECCheckEnabled>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>LAD_报警锁存</Name>
      <Namespace />
      <Number>10</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Condition" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#2s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Alarm" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="TON" Version="1.0" UId="25">
                  <Instance Scope="LocalVariable" UId="26">
                    <Component Name="tonDelay" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="IN" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="PT" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="25" Name="ET" />
                  <OpenCon UId="28" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="25" Name="Q" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>防抖机理:条件需持续 2s(TON)才成为当前报警,过滤硬件抖动与工艺瞬时越限。为什么用 TON 而非直接置位:报警必须'稳定成立'才值得通知操作员。坑:PT 用 Time 类型常量,改时长只改这一处。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>防抖:条件持续2s成为当前报警</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Alarm" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="AlarmLatch" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="AlarmLatch" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="Contact" UId="25" />
                <Part Name="O" UId="26">
                  <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="28">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="29">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="26" Name="in1" />
                </Wire>
                <Wire UId="30">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in2" />
                </Wire>
                <Wire UId="32">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="34">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>锁存机理:Alarm 成立后经自保持分支锁存,即使条件消失仍保持。为什么必须锁存:报警要等操作员确认,不能条件一消失就静默。坑:锁存位只能由确认/复位清除,不得在条件消失时自动清。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>锁存:报警成立后保持</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Ack" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="Condition" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="AlarmLatch" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="Contact" UId="25">
                  <Negated Name="operand" />
                </Part>
                <Part Name="RCoil" UId="26" />
              </Parts>
              <Wires>
                <Wire UId="27">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="28">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="29">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="23" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>确认机理:Ack ∧ 条件已消失 才复位锁存。为什么要求条件消失:防止'确认后条件仍在'导致报警闪烁(边沿由外部按钮/上位机提供)。变体:若现场要求'确认即清'可去掉 NOT Condition 触点。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>确认:条件消失后按确认清除</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="Reset" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="AlarmLatch" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="23" />
                <Part Name="RCoil" UId="24" />
              </Parts>
              <Wires>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="operand" />
                </Wire>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="27">
                  <NameCon UId="23" Name="out" />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>复位机理:Reset 无条件清除锁存,供维修/强制清除使用。坑:无条件复位后若条件仍在,防抖+锁存会重新建立报警——符合预期但要在 HMI 提示。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>复位:无条件清除</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="17" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="18" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FB>
</Document>plc-study-library/LAD语料/高发模式/LAD_比较与数学.s7dcl﻿{
    S7_Optimized := "TRUE";
    S7_PreferredLanguage := "LAD";
    S7_Version := "0.1"
}
FUNCTION_BLOCK "LAD_比较与数学"
    VAR_INPUT
        RawValue : Int;
        Offset : Int;
    END_VAR
    VAR_OUTPUT
        Equals100 : Bool;
        SumValue : Int;
        MovedValue : Int;
    END_VAR

    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_4SJ";
        S7_NetworkTitle := "MLC_3rr"
    }
    NETWORK
        RUNG wire#powerrail
            { S7_Templates := "SrcType := Int" }
            EQ_Contact(
                in1 := #RawValue,
                in2 := 100
            )
            Coil( #Equals100 )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_3Xe";
        S7_NetworkTitle := "MLC_3Zf"
    }
    NETWORK
        RUNG wire#powerrail
            {
                S7_Templates := "SrcType := Int"; 
                S7_GenerateENO := "TRUE"
            }
            Add(
                in1 := #RawValue,
                in2 := #Offset,
                out => #SumValue
            )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_4FL";
        S7_NetworkTitle := "MLC_4XX"
    }
    NETWORK
        RUNG wire#powerrail
            { S7_GenerateENO := "TRUE" }
            Move(
                in := #SumValue,
                out1 => #MovedValue
            )
        END_RUNG
    END_NETWORK
END_FUNCTION_BLOCK
plc-study-library/LAD语料/高发模式/LAD_比较与数学.s7res﻿MultiLingualTexts:
  - id: MLC_3rr
    zh-CN: '比较:RawValue等于100'
  - id: MLC_4SJ
    zh-CN: 'Eq 机理:IN1=IN2 时能流通过,驱动线圈。为什么用比较指令而非触点:数值比较(Int/Real/Time)是触点的超集。坑:比较类型由模板值决定,Int 与 Real 混用会编译报错——两侧类型必须一致。'
  - id: MLC_3Zf
    zh-CN: '加法:RawValue+Offset'
  - id: MLC_3Xe
    zh-CN: 'Add 机理:OUT = IN1 + IN2。为什么用指令盒:数学运算必须在指令盒中完成,LAD 无算术触点。坑:溢出无提示,结果类型由模板 SrcType 决定(默认 Int)。'
  - id: MLC_4XX
    zh-CN: MOVE复制
  - id: MLC_4FL
    zh-CN: 'MOVE 机理:无条件把源值复制到目标。为什么用它:数据类型转换/状态快照/参数复制的最简手段。坑:MOVE 不做类型检查之外的安全,大类型到小类型会截断。'
plc-study-library/LAD语料/高发模式/LAD_比较与数学.xml﻿<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V21" />
  <DocumentInfo>
    <Created>2026-08-10T14:41:08.4272943Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>Tech WebApplication</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Basic/Comfort/Advanced</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FB ID="0">
    <AttributeList>
      <AutoNumber>true</AutoNumber>
      <HeaderAuthor />
      <HeaderFamily />
      <HeaderName />
      <HeaderVersion>0.1</HeaderVersion>
      <Interface>
        <Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5">
          <Section Name="Input">
            <Member Name="RawValue" Datatype="Int" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="Offset" Datatype="Int" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="Output">
            <Member Name="Equals100" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="SumValue" Datatype="Int" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="MovedValue" Datatype="Int" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="InOut" />
          <Section Name="Static" />
          <Section Name="Temp" />
          <Section Name="Constant" />
        </Sections>
      </Interface>
      <IsIECCheckEnabled>false</IsIECCheckEnabled>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>LAD_比较与数学</Name>
      <Namespace />
      <Number>13</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="RawValue" />
                  </Symbol>
                </Access>
                <Access Scope="LiteralConstant" UId="22">
                  <Constant>
                    <ConstantType>Int</ConstantType>
                    <ConstantValue>100</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Equals100" />
                  </Symbol>
                </Access>
                <Part Name="Eq" UId="24">
                  <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
                </Part>
                <Part Name="Coil" UId="25" />
              </Parts>
              <Wires>
                <Wire UId="26">
                  <Powerrail />
                  <NameCon UId="24" Name="pre" />
                </Wire>
                <Wire UId="27">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="in1" />
                </Wire>
                <Wire UId="28">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="in2" />
                </Wire>
                <Wire UId="29">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="30">
                  <IdentCon UId="23" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>Eq 机理:IN1=IN2 时能流通过,驱动线圈。为什么用比较指令而非触点:数值比较(Int/Real/Time)是触点的超集。坑:比较类型由模板值决定,Int 与 Real 混用会编译报错——两侧类型必须一致。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>比较:RawValue等于100</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="RawValue" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="Offset" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="SumValue" />
                  </Symbol>
                </Access>
                <Part Name="Add" UId="24" DisabledENO="false">
                  <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
                  <TemplateValue Name="SrcType" Type="Type">Int</TemplateValue>
                </Part>
              </Parts>
              <Wires>
                <Wire UId="25">
                  <Powerrail />
                  <NameCon UId="24" Name="en" />
                </Wire>
                <Wire UId="26">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="in1" />
                </Wire>
                <Wire UId="27">
                  <IdentCon UId="22" />
                  <NameCon UId="24" Name="in2" />
                </Wire>
                <Wire UId="28">
                  <NameCon UId="24" Name="out" />
                  <IdentCon UId="23" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>Add 机理:OUT = IN1 + IN2。为什么用指令盒:数学运算必须在指令盒中完成,LAD 无算术触点。坑:溢出无提示,结果类型由模板 SrcType 决定(默认 Int)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>加法:RawValue+Offset</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="SumValue" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="MovedValue" />
                  </Symbol>
                </Access>
                <Part Name="Move" UId="23" DisabledENO="false">
                  <TemplateValue Name="Card" Type="Cardinality">1</TemplateValue>
                </Part>
              </Parts>
              <Wires>
                <Wire UId="24">
                  <Powerrail />
                  <NameCon UId="23" Name="en" />
                </Wire>
                <Wire UId="25">
                  <IdentCon UId="21" />
                  <NameCon UId="23" Name="in" />
                </Wire>
                <Wire UId="26">
                  <NameCon UId="23" Name="out1" />
                  <IdentCon UId="22" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>MOVE 机理:无条件把源值复制到目标。为什么用它:数据类型转换/状态快照/参数复制的最简手段。坑:MOVE 不做类型检查之外的安全,大类型到小类型会截断。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>MOVE复制</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="12" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="13" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FB>
</Document>plc-study-library/LAD语料/高发模式/LAD_设备三态监控.s7dcl﻿{
    S7_Optimized := "TRUE";
    S7_PreferredLanguage := "LAD";
    S7_Version := "0.1"
}
FUNCTION_BLOCK "LAD_设备三态监控"
    VAR_INPUT
        CmdRun : Bool;
        FbRun : Bool;
        FbStop : Bool;
    END_VAR
    VAR_OUTPUT
        StatusRun : Bool;
        StatusStop : Bool;
        Fault : Bool;
    END_VAR
    VAR
        { S7_Setpoint := "False" }
        tonFault : TON_TIME;
        FbInvalid : Bool;
        TonFaultOut : Bool;
    END_VAR

    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_36j";
        S7_NetworkTitle := "MLC_Xy"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #FbRun )
            Contact( #FbStop )
            Coil( #FbInvalid )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_u8";
        S7_NetworkTitle := "MLC_4vV"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #CmdRun )
            I_Contact( #FbRun )
            wire#mismatch
            I_Contact( #FbInvalid )
            { S7_Templates := "time_type := Time" }
            #tonFault.TON(
                pt := T#5s,
                et =>  
            )
            Coil( #TonFaultOut )
        END_RUNG
        RUNG wire#powerrail
            I_Contact( #CmdRun )
            Contact( #FbRun )
        END_RUNG wire#mismatch
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_4Zd";
        S7_NetworkTitle := "MLC_3An"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #FbInvalid )
            wire#w1
            Coil( #Fault )
        END_RUNG
        RUNG wire#powerrail
            Contact( #TonFaultOut )
        END_RUNG wire#w1
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_wT";
        S7_NetworkTitle := "MLC_4JB"
    }
    NETWORK
        RUNG wire#powerrail
            Contact( #CmdRun )
            Contact( #FbRun )
            I_Contact( #Fault )
            Coil( #StatusRun )
        END_RUNG
    END_NETWORK
    {
        S7_Language := "LAD";
        S7_NetworkComment := "MLC_t6";
        S7_NetworkTitle := "MLC_59N"
    }
    NETWORK
        RUNG wire#powerrail
            I_Contact( #CmdRun )
            Contact( #FbStop )
            I_Contact( #Fault )
            Coil( #StatusStop )
        END_RUNG
    END_NETWORK
END_FUNCTION_BLOCK
plc-study-library/LAD语料/高发模式/LAD_设备三态监控.s7res﻿MultiLingualTexts:
  - id: MLC_Xy
    zh-CN: 反馈互斥检测(中间位)
  - id: MLC_36j
    zh-CN: '互斥检测:运行与停止反馈同时为真 → FbInvalid(中间位)。设计角色:互斥是硬错误,不延时;但必须存到中间位,避免与超时故障互相覆盖(这是本模式最常见的坑)。'
  - id: MLC_4vV
    zh-CN: 不一致超时(中间位)
  - id: MLC_u8
    zh-CN: '超时计时:命令与反馈不一致且非互斥时 TON 计时 5s;Q 输出到中间位 TonFaultOut——不能直接接 Fault 线圈,否则每扫描把互斥置位覆盖清零。'
  - id: MLC_3An
    zh-CN: 故障合成(互斥或超时)
  - id: MLC_4Zd
    zh-CN: '故障合成:互斥 OR 超时 → Fault——两路故障统一出口,后续状态输出以此屏蔽。'
  - id: MLC_4JB
    zh-CN: 运行态输出
  - id: MLC_wT
    zh-CN: '运行态:命令∧反馈∧无故障。'
  - id: MLC_59N
    zh-CN: 停止态输出
  - id: MLC_t6
    zh-CN: '停止态:无命令∧停止反馈∧无故障。'
plc-study-library/LAD语料/高发模式/LAD_设备三态监控.xml﻿<?xml version="1.0" encoding="utf-8"?>
<Document>
  <Engineering version="V21" />
  <DocumentInfo>
    <Created>2026-08-10T15:11:38.5755554Z</Created>
    <ExportSetting>WithDefaults</ExportSetting>
    <InstalledProducts>
      <Product>
        <DisplayName>Totally Integrated Automation Portal</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <Product>
        <DisplayName>STEP 7 Professional</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
      <OptionPackage>
        <DisplayName>STEP 7 Safety</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <OptionPackage>
        <DisplayName>Tech WebApplication</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </OptionPackage>
      <Product>
        <DisplayName>WinCC Basic/Comfort/Advanced</DisplayName>
        <DisplayVersion>V21</DisplayVersion>
      </Product>
    </InstalledProducts>
  </DocumentInfo>
  <SW.Blocks.FB ID="0">
    <AttributeList>
      <AutoNumber>true</AutoNumber>
      <HeaderAuthor />
      <HeaderFamily />
      <HeaderName />
      <HeaderVersion>0.1</HeaderVersion>
      <Interface>
        <Sections xmlns="http://www.siemens.com/automation/Openness/SW/Interface/v5">
          <Section Name="Input">
            <Member Name="CmdRun" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="FbRun" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="FbStop" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="Output">
            <Member Name="StatusRun" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="StatusStop" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="Fault" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="InOut" />
          <Section Name="Static">
            <Member Name="tonFault" Datatype="TON_TIME" Version="1.0" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
              <Sections>
                <Section Name="None">
                  <Member Name="PT" Datatype="Time" />
                  <Member Name="ET" Datatype="Time" />
                  <Member Name="IN" Datatype="Bool" />
                  <Member Name="Q" Datatype="Bool" />
                </Section>
              </Sections>
            </Member>
            <Member Name="FbInvalid" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
            </Member>
            <Member Name="TonFaultOut" Datatype="Bool" Remanence="NonRetain" Accessibility="Public">
              <AttributeList>
                <BooleanAttribute Name="ExternalAccessible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalVisible" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="ExternalWritable" SystemDefined="true">true</BooleanAttribute>
                <BooleanAttribute Name="SetPoint" SystemDefined="true">false</BooleanAttribute>
              </AttributeList>
            </Member>
          </Section>
          <Section Name="Temp" />
          <Section Name="Constant" />
        </Sections>
      </Interface>
      <IsIECCheckEnabled>false</IsIECCheckEnabled>
      <IsRetainMemResEnabled>false</IsRetainMemResEnabled>
      <MemoryLayout>Optimized</MemoryLayout>
      <MemoryReserve>100</MemoryReserve>
      <Name>LAD_设备三态监控</Name>
      <Namespace />
      <Number>11</Number>
      <ProgrammingLanguage>LAD</ProgrammingLanguage>
      <SetENOAutomatically>false</SetENOAutomatically>
      <UDABlockProperties />
      <UDAEnableTagReadback>false</UDAEnableTagReadback>
    </AttributeList>
    <ObjectList>
      <MultilingualText ID="1" CompositionName="Comment">
        <ObjectList>
          <MultilingualTextItem ID="2" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
      <SW.Blocks.CompileUnit ID="3" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="FbRun" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="FbStop" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="FbInvalid" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="Contact" UId="25" />
                <Part Name="Coil" UId="26" />
              </Parts>
              <Wires>
                <Wire UId="27">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="28">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                </Wire>
                <Wire UId="29">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="32">
                  <IdentCon UId="23" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="4" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="5" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>互斥检测:运行与停止反馈同时为真 → FbInvalid(中间位)。设计角色:互斥是硬错误,不延时;但必须存到中间位,避免与超时故障互相覆盖(这是本模式最常见的坑)。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="6" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="7" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>反馈互斥检测(中间位)</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="8" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="CmdRun" />
                  </Symbol>
                </Access>
                <Access Scope="TypedConstant" UId="22">
                  <Constant>
                    <ConstantValue>T#5s</ConstantValue>
                  </Constant>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="TonFaultOut" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="FbRun" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="25">
                  <Symbol>
                    <Component Name="CmdRun" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="26">
                  <Symbol>
                    <Component Name="FbRun" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="27">
                  <Symbol>
                    <Component Name="FbInvalid" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="28" />
                <Part Name="Contact" UId="29">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="30">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="31" />
                <Part Name="O" UId="32">
                  <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
                </Part>
                <Part Name="Contact" UId="33">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="34" />
                <Part Name="TON" Version="1.0" UId="35">
                  <Instance Scope="LocalVariable" UId="36">
                    <Component Name="tonFault" />
                  </Instance>
                  <TemplateValue Name="time_type" Type="Type">Time</TemplateValue>
                </Part>
              </Parts>
              <Wires>
                <Wire UId="37">
                  <IdentCon UId="21" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
                <Wire UId="38">
                  <Powerrail />
                  <NameCon UId="28" Name="in" />
                  <NameCon UId="30" Name="in" />
                </Wire>
                <Wire UId="39">
                  <NameCon UId="28" Name="out" />
                  <NameCon UId="29" Name="in" />
                </Wire>
                <Wire UId="40">
                  <IdentCon UId="24" />
                  <NameCon UId="29" Name="operand" />
                </Wire>
                <Wire UId="41">
                  <NameCon UId="29" Name="out" />
                  <NameCon UId="32" Name="in1" />
                </Wire>
                <Wire UId="42">
                  <IdentCon UId="25" />
                  <NameCon UId="30" Name="operand" />
                </Wire>

                <Wire UId="44">
                  <NameCon UId="30" Name="out" />
                  <NameCon UId="31" Name="in" />
                </Wire>
                <Wire UId="45">
                  <IdentCon UId="26" />
                  <NameCon UId="31" Name="operand" />
                </Wire>
                <Wire UId="46">
                  <NameCon UId="31" Name="out" />
                  <NameCon UId="32" Name="in2" />
                </Wire>
                <Wire UId="47">
                  <NameCon UId="32" Name="out" />
                  <NameCon UId="33" Name="in" />
                </Wire>
                <Wire UId="48">
                  <IdentCon UId="27" />
                  <NameCon UId="33" Name="operand" />
                </Wire>
                <Wire UId="49">
                  <NameCon UId="33" Name="out" />
                  <NameCon UId="35" Name="IN" />
                </Wire>
                <Wire UId="50">
                  <IdentCon UId="22" />
                  <NameCon UId="35" Name="PT" />
                </Wire>
                <Wire UId="51">
                  <NameCon UId="35" Name="ET" />
                  <OpenCon UId="54" />
                </Wire>
                <Wire UId="52">
                  <NameCon UId="35" Name="Q" />
                  <NameCon UId="34" Name="in" />
                </Wire>
                <Wire UId="53">
                  <IdentCon UId="23" />
                  <NameCon UId="34" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="9" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="A" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>超时计时:命令与反馈不一致且非互斥时 TON 计时 5s;Q 输出到中间位 TonFaultOut——不能直接接 Fault 线圈,否则每扫描把互斥置位覆盖清零。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="B" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="C" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>不一致超时(中间位)</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="D" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="FbInvalid" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="TonFaultOut" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Fault" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="24" />
                <Part Name="Contact" UId="25" />
                <Part Name="O" UId="26">
                  <TemplateValue Name="Card" Type="Cardinality">2</TemplateValue>
                </Part>
                <Part Name="Coil" UId="27" />
              </Parts>
              <Wires>
                <Wire UId="28">
                  <IdentCon UId="21" />
                  <NameCon UId="24" Name="operand" />
                </Wire>
                <Wire UId="29">
                  <NameCon UId="24" Name="out" />
                  <NameCon UId="26" Name="in1" />
                </Wire>
                <Wire UId="30">
                  <IdentCon UId="22" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="31">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in2" />
                </Wire>
                <Wire UId="32">
                  <Powerrail />
                  <NameCon UId="24" Name="in" />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="33">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="34">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="E" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="F" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>故障合成:互斥 OR 超时 → Fault——两路故障统一出口,后续状态输出以此屏蔽。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="10" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="11" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>故障合成(互斥或超时)</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="12" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="CmdRun" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="FbRun" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Fault" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="StatusRun" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25" />
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="37">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="13" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="14" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>运行态:命令∧反馈∧无故障。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="15" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="16" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>运行态输出</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <SW.Blocks.CompileUnit ID="17" CompositionName="CompileUnits">
        <AttributeList>
          <NetworkSource>
            <FlgNet xmlns="http://www.siemens.com/automation/Openness/SW/NetworkSource/FlgNet/v5">
              <Parts>
                <Access Scope="LocalVariable" UId="21">
                  <Symbol>
                    <Component Name="CmdRun" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="22">
                  <Symbol>
                    <Component Name="FbStop" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="23">
                  <Symbol>
                    <Component Name="Fault" />
                  </Symbol>
                </Access>
                <Access Scope="LocalVariable" UId="24">
                  <Symbol>
                    <Component Name="StatusStop" />
                  </Symbol>
                </Access>
                <Part Name="Contact" UId="25">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Contact" UId="26" />
                <Part Name="Contact" UId="27">
                  <Negated Name="operand" />
                </Part>
                <Part Name="Coil" UId="28" />
              </Parts>
              <Wires>
                <Wire UId="29">
                  <IdentCon UId="21" />
                  <NameCon UId="25" Name="operand" />
                </Wire>
                <Wire UId="30">
                  <Powerrail />
                  <NameCon UId="25" Name="in" />
                </Wire>
                <Wire UId="31">
                  <IdentCon UId="22" />
                  <NameCon UId="26" Name="operand" />
                </Wire>
                <Wire UId="32">
                  <NameCon UId="25" Name="out" />
                  <NameCon UId="26" Name="in" />
                </Wire>
                <Wire UId="33">
                  <IdentCon UId="23" />
                  <NameCon UId="27" Name="operand" />
                </Wire>
                <Wire UId="34">
                  <NameCon UId="26" Name="out" />
                  <NameCon UId="27" Name="in" />
                </Wire>
                <Wire UId="35">
                  <NameCon UId="27" Name="out" />
                  <NameCon UId="28" Name="in" />
                </Wire>
                <Wire UId="37">
                  <IdentCon UId="24" />
                  <NameCon UId="28" Name="operand" />
                </Wire>
              </Wires>
            </FlgNet>
          </NetworkSource>
          <ProgrammingLanguage>LAD</ProgrammingLanguage>
        </AttributeList>
        <ObjectList>
          <MultilingualText ID="18" CompositionName="Comment">
            <ObjectList>
              <MultilingualTextItem ID="19" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>停止态:无命令∧停止反馈∧无故障。</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
          <MultilingualText ID="1A" CompositionName="Title">
            <ObjectList>
              <MultilingualTextItem ID="1B" CompositionName="Items">
                <AttributeList>
                  <Culture>zh-CN</Culture>
                  <Text>停止态输出</Text>
                </AttributeList>
              </MultilingualTextItem>
            </ObjectList>
          </MultilingualText>
        </ObjectList>
      </SW.Blocks.CompileUnit>
      <MultilingualText ID="1C" CompositionName="Title">
        <ObjectList>
          <MultilingualTextItem ID="1D" CompositionName="Items">
            <AttributeList>
              <Culture>zh-CN</Culture>
              <Text />
            </AttributeList>
          </MultilingualTextItem>
        </ObjectList>
      </MultilingualText>
    </ObjectList>
  </SW.Blocks.FB>
</Document>