# TIA Portal V15 - S7-400

> Scope: facts for TIA Portal V15 with S7-400. Evidence labels preserve the source strength; a fact verified on another release is not promoted to verified here. Source basis: repository generator/runtime contracts, the shared environment reference, and the real-machine evidence cited here.

## Version route

- [route-defined] SIMATIC SD does not exist in V15. This repository has no deterministic V15 LAD XML generator.
- [boundary] V15/V15.1 cannot import V16+ SimaticML documents. Never reuse a newer XML envelope.
- [delivery] V15 LAD uses a V15-native exported document as its editable format.
- [route-defined] SCL/STL/DB/UDT text work uses `tia_openness_write_source`.
- [boundary] The repository's deterministic GRAPH route starts at V16, not V15.
- [scope warning] PublicAPI structural-boundary evidence in the source map was checked for V16-V21. Do not silently promote those version claims to V15.

## Authoring and validation

- [delivery] Start with the requested V15 artifact. Text blocks land together in dependency order; LAD uses a V15-native exported document only when the requested LAD shape needs that format.
- [instruction facts] Ones' complement is `INVERT`, not `INV`. SR is reset-dominant; RS is set-dominant. CTD output is `Q`; QU/QD belong to CTUD. SCL inputs use `:=`, outputs use `=>`.
- [block rule] FC cannot contain a stateful `VAR` section; use formal parameters and `VAR_TEMP`, or use an FB.
- [tag rule] Omit `table_name` to use the localized default tag table; do not assume its English display name.
- [persistence] Save once at meaningful milestones. Temporary learning objects remain unsaved and are deleted and confirmed.
- [evidence limit] V16+ generator envelopes, interface namespaces, PublicAPI boundary sweeps, and GRAPH stamps are not V15 evidence.

## CPU-family rules

- [classic rule] Always preserve an explicit `block_number`; classic blocks have no AutoNumber. For V15 LAD, retain this attribute from the real V15 export instead of invoking the newer plan generator.
- [classic rule] Classic CPUs use SFB timer/counter instances. Do not copy the S7-1200/1500 `TON_TIME`/`CTU_INT` member spelling into a V15 classic block without real export evidence.
- [classic OB] Classic CPUs use standard access and at least 20 bytes of local start information, represented in the V15 export/source.
- [runtime] For ISO-on-TCP reads of a real classic CPU, rack/slot commonly resolves to 0/2. Probe identity first and do not rotate rack/slot values blindly.
- [hardware] Address decisions must use identifiers, positions, and catalog data rather than translated rack/module names. Process I/O must be backed by configured modules.

## Simulation and behavioral proof

- [simulation] When simulation is requested, `tia_plcsim_plan` returns the compatible route and package set in one call; environment diagnostics are used when that route reports an environment problem.
- [behavior route] Requested behavioral simulation runs as one continuous compile -> download -> RUN -> stimulus -> observed readback sequence.
- [timed behavior] `tia_plcsim_assert_behavior` combines pulses, delays, latches, and timed assertions in one call when those checks are part of the request.
- [runtime ownership] The selected simulator tool family owns its runtime lifecycle. Trust/UAC/modal cards pause and resume that same operation.
- [network] Standard PLCSIM uses its Softbus route; PLCSIM Advanced exposes TCP/IP when started in TCP/IP network mode.
- [route-defined] Use the classic standard tool surface backed by installed 32-bit S7ProSim V5.4/S7ONLINE. There is no IP-suite step.
- [evidence limit] The detailed classic end-to-end proof in this repository was run on V18, not V15. Treat V15 behavior as route-defined until observed.
- [classic contract] Start only proves COM connection. RUN must return `executionProven=true`; write PI/M/DB, advance scans explicitly, and assert through Q/M. Input-image read and fault injection are unavailable.

## Online values and configuration

- TIA Openness itself cannot read current values. Use the separate S7 runtime channel for a real CPU.
- Probe identity first, batch up to the tool limit, and guard later calls with the expected module identity.
- Writes are non-transactional; report `partialMutation` and read changed addresses back.
- Use position numbers, identifiers, and real catalog objects for racks/modules. Never branch on localized display text or locale-formatted numbers.

## Boundaries and recovery

- [recovery] Compile diagnostics, missing dependencies, wrong targets, and failed readback are repaired from the returned state while successful work remains in place.
- [manual gate] Trust/UAC/modal cards pause and resume the same operation after the user action.
- [scope warning] V16-V21 PublicAPI reflection established the detailed no-live-values/no-trace/no-GSD-install/no-CFC boundaries. Re-check V15 before making the same version-specific claim.

## Final proof standard

- Report the strongest state returned by the completed operation: generated, imported, compiled, downloaded, RUN, or behavior-readback. Include any remaining concrete warning.
