# TIA Portal V21 - S7-1200

> Scope: facts for TIA Portal V21 with S7-1200. Evidence labels preserve the source strength; a fact verified on another release is not promoted to verified here. Source basis: repository generator/runtime contracts, the shared environment reference, and the real-machine evidence cited here.

## Version route

- [route-defined] V21 has the richest SIMATIC SD route: LAD/FBD/SCL/DB/UDT and mixed-language blocks. STL has no SD route.
- [preferred route] Call `tia_sd_generate_block` directly for supported block exchange; its built-in validation returns any plan diagnostic in the same call.
- [fallback] The deterministic `tia_lad_*` generator remains the cross-version fallback and emits the proven V18-format XML document.
- [import-proven] Do not put `{ S7_Optimized_Access := 'TRUE' }` on line 1 of a V21 SCL source. Start with the block declaration; when needed, place the pragma after the block header.
- [Openness] V21 changes the public key to `29bfe5fdf4ba5d3b`, splits DLLs, adds a `net48` directory, and requires a matching bridge build.
- [verified route] GRAPH generation/import is supported with the built-in V21 stamp.

## Authoring and validation

- [delivery] Generate the requested block set directly and land related objects in one dependency-ordered batch. The generator validates its own plan; specification, evidence, and export tools are diagnostics for a concrete failed shape.
- [rule] For every non-Bool FB-call formal parameter, provide `datatype` explicitly. An omitted type can render as Bool and fail only at import/compile.
- [rule] Power-flow pins and data pins are different. TON.IN and counter CU/CD/R/LD consume power flow; PT/PV/value operands use data accesses. Do not wire an Access directly to a power-flow pin.
- [V18-grounded XML] ADD/MUL are variadic and require `Card`; SUB/DIV are binary; MOVE uses `out1`; comparators use `pre`; CALCULATE is the `Calc` part with an Equation.
- [instruction facts] Ones' complement is `INVERT`, not `INV`. SR is reset-dominant; RS is set-dominant. CTD output is `Q`; QU/QD belong to CTUD. SCL inputs use `:=`, outputs use `=>`.
- [block rule] FC cannot contain a stateful `VAR` section; use formal parameters and `VAR_TEMP`, or use an FB for retained state.
- [tag rule] Omit `table_name` to use TIA's localized default tag table. Never assume the English name `Default tag table`.
- [persistence] Mutation tools default to an unsaved in-memory change. Save once at meaningful milestones after device creation, completed block import, or successful compile.
- [retentivity] LAD XML generation does not emit member remanence and rejects a `retain` plan field. Use a supported SD `var_retain` route where available, SCL/DB `VAR RETAIN`, or configure retain on the real object; never silently ship a non-retentive result.
- [learning] Experiments stay unsaved, use temporary names, and must be deleted and confirmed. Requested project work is preserved at explicit milestones.

## CPU-family rules

- [language] S7-1200 IEC timer instances use `TON_TIME`, `TOF_TIME`, `TP_TIME`, or `TONR_TIME` and invoke their methods; do not declare a bare TON and call it as a free function.
- [language] CASE supports CHAR/STRING. A FOR counter supports SINT through UDInt.
- [standard OB] A non-optimized standard OB needs at least 20 bytes of local start information. On 1200, the alternative is the optimized-access pragma after the block header.
- [technology objects] PID/motion calls use a real technology-object body and the installed TO type/version. The type-list tool supplies those values when they are not already known. Auto-tuning is online-only.
- [runtime] ISO-on-TCP normally uses rack/slot 0/1. Absolute DB access requires PUT/GET permission and a standard, non-optimized DB. M/I/Q do not depend on DB optimization.
- [hardware] Confirm onboard and expansion I/O coverage before using an address. An import/compile warning about nonexistent I/O is not a syntax error, but it is not acceptable as final hardware-backed engineering proof.
- [scope] The S7-1200 G2 Web API exists, but the local source map does not assert its method-version table; do not copy the S7-1500 Web API table onto it.

## Combination-specific notes

- [V21 source rule] If optimized access is needed in SCL, place its pragma after the block header, never on line 1.

## Simulation and behavioral proof

- [simulation] When simulation is requested, `tia_plcsim_plan` returns the compatible route and package set in one call; environment diagnostics are used when that route reports an environment problem.
- [behavior route] Requested behavioral simulation runs as one continuous compile -> download -> RUN -> stimulus -> observed readback sequence.
- [timed behavior] `tia_plcsim_assert_behavior` combines pulses, delays, latches, and timed assertions in one call when those checks are part of the request.
- [runtime ownership] The selected simulator tool family owns its runtime lifecycle. Trust/UAC/modal cards pause and resume that same operation.
- [network] Standard PLCSIM uses its Softbus route; PLCSIM Advanced exposes TCP/IP when started in TCP/IP network mode.
- [route-defined] Traditional S7-1200 uses the persistent official frontend/card route.
- [conditional] S7-1200 G2 uses Runtime Manager only if the installed enum contains `CPU1200G2_Unspecified`; otherwise the plan must report the boundary.
- [frontend] V21 process-value reads/writes use the official frontend SIM table, limited to 64 bytes per call; the card must be powered and configured.
- [firmware boundary] Traditional S7-1200 firmware must be V4.0+.

## Online values and configuration

- TIA Openness itself cannot read current values. Use the separate S7 runtime channel for supported absolute addresses.
- Probe identity first. Batch reads/writes and read mutations back; writes are non-transactional and can partially land.
- PUT/GET plus a standard DB is mandatory for absolute DB access. Optimized/symbolic members need another explicitly supported provider.
- Logical subnet/IO-system configuration and physical port topology are separate. Resolve ports and rack/device items by index, position, or identifier, not translated names.
- OPC UA and Webserver writes use the attribute names exposed by that CPU; the corresponding read tool returns the writable names when they are not already available.

## Boundaries and recovery

- [PublicAPI verified V16-V21] Openness does not expose live PLC values or force activation. Watch/force tables are engineering definitions, not a runtime value channel.
- [PublicAPI verified V16-V21] There is no Openness trace acquisition API, GSD/GSDML installation API, or CFC composition API. Install GSD files in TIA's GUI before using their device parameters.
- [recovery] Compile diagnostics, invalid parameters, missing dependencies, wrong targets, and failed readback are repaired from the returned state while successful work remains in place.
- [boundary] `*_NOT_SUPPORTED`, `*_NOT_EXPOSED`, and `*_UNSUPPORTED*` identify a structural route boundary and point to the supported alternative.
- [manual gate] Trust/UAC/modal cards resume the same operation after the user action.
- [timeout] Advanced instance registration exposes `power_on_timeout_ms`; other Openness calls use bridge-owned time bounds and return the next actionable state.

## Final proof standard

- Report the strongest state returned by the completed operation: generated, imported, compiled, downloaded, RUN, or behavior-readback. Include any remaining concrete warning.
